Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
ACVC800803BXA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,350-1400,,Furnace,,,,,,,https://dl.airtable.com/.attachments/39b9d7a620014c2be599378b2c4cb6fb/6678b04f/AM_AMVC_SS-AMVC80_ACVC80r7_PD.pdf,https://dl.airtable.com/.attachments/ff5b5c2f16a0e6ece69f178bd5f367b8/ecf41341/AM_AMVC_IOG-2023C_II.pdf,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/17e1c2b78d3c1e92d1fe81dd7dd28060/89a89fdf/AM_AMVC80_DIAG.pdf,https://dl.airtable.com/.attachments/6dabf6dd82088e959e092bc220781991/42ce4dc7/AM_AMVC80_WD.pdf,Furnace,Furnace,checked
AMVC80604B_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/02083e41598f1b08e5a26678f03ca97e/0c08699b/AM_AMVC8_SS-AMVC8r7_PD.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/d242fea84dfb6edde48e98e8e0b8b817/a92a356b/AM_AMVC8_WD.pdf,Furnace,Furnace,checked
ACVC800805CXA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,550-2200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/39b9d7a620014c2be599378b2c4cb6fb/6678b04f/AM_AMVC_SS-AMVC80_ACVC80r7_PD.pdf,https://dl.airtable.com/.attachments/ff5b5c2f16a0e6ece69f178bd5f367b8/ecf41341/AM_AMVC_IOG-2023C_II.pdf,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/17e1c2b78d3c1e92d1fe81dd7dd28060/89a89fdf/AM_AMVC80_DIAG.pdf,https://dl.airtable.com/.attachments/6dabf6dd82088e959e092bc220781991/42ce4dc7/AM_AMVC80_WD.pdf,Furnace,Furnace,checked
ASX130241C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,13,,R-410A,63,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,".057
",1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX160481F*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,16,,R-410A,110,Copeland,Scroll,ZP36K5EPFV130,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140421BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,93,Copeland,Scroll,ZP34K5EPFV830,1,1,,208-230/1/60,16.7,79,100,4,100,,,,,Fixed Orifice,0.074,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160301F*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,16,,R-410A,78,Copeland,Scroll,ZP24K5EPFV130,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX130611A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,,R-410A,130,Copeland,Scroll,ZP51K5EPFV130,1,1,,208-230/1/60,26.4,134,100,5,100,,,,,Fixed Orifice,0.086,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX130361C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,,R-410A,75,Copeland,Scroll,ZP31K5EPFV130,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.07,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX160421F*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,16,,R-410A,93,Copeland,Scroll,ZP34K5EPFV130,1,1,,208-230/1/60,15.4,83.9,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX160601A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,16,,R-410A,121,Copeland,Scroll,ZPS51K4EPFV230,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140421D*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,93,Copeland,Scroll,ZP31K5EPFV830,1,1,,208-230/1/60,16.7,79,100,4,100,,,,,Fixed Orifice,0.074,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130181C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,,R-410A,69,Copeland,Scroll,ZP16K5EPFV130,1,1,,208-230/1/60,9,48,100,2,100,,,,,Fixed Orifice,0.051,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140421A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,93,Copeland,Scroll,ZP34K5EPFV830,1,1,,208-230/1/60,16.7,79,100,4,100,,,,,Fixed Orifice,0.074,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140481A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,101,Copeland,Scroll,ZP38K5EPFV830,1,1,,208-230/1/60,19.9,109,100,4,100,,,,,Fixed Orifice,0.078,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130421C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,13,,R-410A,90,Copeland,Scroll,ZP34K5EPFV130,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,Fixed Orifice,0.076,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140241A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV830,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140301K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,80,Copeland,Scroll,ZP24K5EPFV130,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,Fixed Orifice,0.065,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140251KA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K6EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130481AA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,13,,R-410A,104,Copeland,Scroll,ZP39K5EPFV830,1,1,,208-230/1/60,19.9,109,100,4,100,,,,,Fixed Orifice,0.08,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX130181AA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,,R-410A,69,Copeland,Scroll,ZP16K5EPFV830,1,1,,208-230/1/60,9,48,100,2,100,,,,,Fixed Orifice,0.051,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140241BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV830,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140431K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,93,Copeland,Scroll,ZP31K5EPFV130,1,1,,208-230/1/60,16.7,79,100,4,100,,,,,Fixed Orifice,0.074,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160181F*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,16,,R-410A,78,Copeland,Scroll,ZP14K5EPFV130,1,1,,208-230/1/60,9,46,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140301C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,80,Copeland,Scroll,ZP24K5EPFV830,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,Fixed Orifice,0.065,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130361BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,,R-410A,75,Copeland,Scroll,ZP31K5EPFV130,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.07,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX130241AA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,13,,R-410A,63,Copeland,Scroll,ZP20K5EPFV830,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,".057
",1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX130181D*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,,R-410A,69,Copeland,Scroll,ZP16K5EPFV130,1,1,,208-230/1/60,9,48,100,2,100,,,,,Fixed Orifice,0.051,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140181D*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,68,Copeland,Scroll,ZP16K5EPFV830,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,Fixed Orifice,0.053,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140241CD_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160361F*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,16,,R-410A,94,Copeland,Scroll,ZP29K5EPFV130,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140190K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,68,Copeland,Scroll,ZP14K6EPFV120,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,Fixed Orifice,0.053,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140361KE_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K6EPFV120,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.068,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX180481AB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX18,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,18,,R-410A,262,Copeland,Scroll,ZPS40K4EPFV930,1,1,,208-230/1/60,21.1,96,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout",Freeze Control,,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/71883bc1ca9a3942ee9bc17d4fb859ca/9de1ba93/AM_ASX18_SS-ASX18r17_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2b9676c0e7d8a673a8e0af551edf112a/2d3b4e7c/AM_ASX18_WD.pdf,Condensing Unit,Condenser,checked
ASX140361C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K5EPFV830,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.068,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160241F*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,16,,R-410A,70,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140241K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K6EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160241A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,16,,R-410A,70,Copeland,Scroll,ZPS20K4EPFV230,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140241CC_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160361BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,16,,R-410A,94,Copeland,Scroll,ZPS30K4EPFV230,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140371KD_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K6EPFV120,1,1,,208-230/1/60,14.1,72.2,100,3,100,,,,,Fixed Orifice,0.071,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140241CB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140241CA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV830,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140301A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,80,Copeland,Scroll,ZP24K5EPFV830,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,Fixed Orifice,0.065,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130241BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,13,,R-410A,63,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,".057
",1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX160361A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,16,,R-410A,94,Copeland,Scroll,ZPS30K4EPFV230,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140241CE_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130181BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,,R-410A,69,Copeland,Scroll,ZP16K5EPFV130,1,1,,208-230/1/60,9,48,100,2,100,,,,,Fixed Orifice,0.051,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140311KB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,80,Copeland,Scroll,ZP24K6EPFV130,1,1,,208-230/1/60,12.8,67.8,100,3,100,,,,,Fixed Orifice,0.063,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
