Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
ASX140181K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,68,Copeland,Scroll,ZP16K5EPFV130,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,Fixed Orifice,0.053,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140371K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K6EPFV130,1,1,,208-230/1/60,14.1,72.2,100,3,100,,,,,Fixed Orifice,0.071,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140421CA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,93,Copeland,Scroll,ZP31K5EPFV830,1,1,,208-230/1/60,16.7,79,100,4,100,,,,,Fixed Orifice,0.074,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130421AA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,13,,R-410A,90,Copeland,Scroll,ZP34K5EPFV830,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,Fixed Orifice,0.076,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX180601AB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX18,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,18,,R-410A,262,Copeland,Scroll,ZPS51K4EPFV930,1,1,,208-230/1/60,25.6,118,100,5,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout",Freeze Control,,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/71883bc1ca9a3942ee9bc17d4fb859ca/9de1ba93/AM_ASX18_SS-ASX18r17_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2b9676c0e7d8a673a8e0af551edf112a/2d3b4e7c/AM_ASX18_WD.pdf,Condensing Unit,Condenser,checked
ASX140181A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,68,Copeland,Scroll,ZP16K5EPFV830,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,Fixed Orifice,0.053,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140361BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K5EPFV830,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.068,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130361AA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,,R-410A,75,Copeland,Scroll,ZP32K3EPFV930,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.07,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX160241BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,16,,R-410A,70,Copeland,Scroll,ZPS20K4EPFV230,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140181C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,68,Copeland,Scroll,ZP16K5EPFV830,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,Fixed Orifice,0.053,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140311KC_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,80,Copeland,Scroll,ZP24K6EPFV120,1,1,,208-230/1/60,12.8,67.8,100,3,100,,,,,Fixed Orifice,0.063,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130301AA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,13,,R-410A,69,Copeland,Scroll,ZP24K5EPFV830,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,Fixed Orifice,0.061,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX160311A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,16,,R-410A,237,Copeland,Scroll,ZP24K5EPFV130,1,1,,208-230/1/60,21.4,135,100,5,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX130301BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,13,,R-410A,69,Copeland,Scroll,ZP24K5EPFV130,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,Fixed Orifice,0.061,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140181L*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,68,Copeland,Scroll,ZP14K6EPFV120,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,Fixed Orifice,0.053,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160361CA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,16,,R-410A,94,Copeland,Scroll,ZPS30K4EPFV230,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX160601BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,16,,R-410A,121,Copeland,Scroll,ZPS51K4EPFV230,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX130361D*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,,R-410A,75,Copeland,Scroll,ZP29K5EPFV130,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.07,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX160601F*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,16,,R-410A,121,Copeland,Scroll,ZP44K5EPFV130,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX130421BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,13,,R-410A,90,Copeland,Scroll,ZP34K5EPFV130,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,Fixed Orifice,0.076,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140361A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K5EPFV830,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.068,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX130481C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,13,,R-410A,104,Copeland,Scroll,ZP39K5EPFV130,1,1,,208-230/1/60,19.9,109,100,4,100,,,,,Fixed Orifice,0.08,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140181BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,68,Copeland,Scroll,ZP16K5EPFV830,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,Fixed Orifice,0.053,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140301BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,80,Copeland,Scroll,ZP24K5EPFV830,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,Fixed Orifice,0.065,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160371A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,16,,R-410A,94,Copeland,Scroll,ZP31K6EPFV130,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX130301C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,13,,R-410A,69,Copeland,Scroll,ZP24K5EPFV130,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,Fixed Orifice,0.061,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX130481BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,13,,R-410A,104,Copeland,Scroll,ZP39K5EPFV130,1,1,,208-230/1/60,19.9,109,100,4,100,,,,,Fixed Orifice,0.08,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX130601C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,,R-410A,111,Copeland,Scroll,ZP49K5EPFV130,1,1,,208-230/1/60,25,134,100,5,100,,,,,Fixed Orifice,0.086,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX130601AA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,,R-410A,111,Copeland,Scroll,ZP51K5EPFV830,1,1,,208-230/1/60,25,134,100,5,100,,,,,Fixed Orifice,0.086,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX160481A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,16,,R-410A,110,Copeland,Scroll,ZPS40K4EPFV230,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX180361AB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX18,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,18,,R-410A,187,Copeland,Scroll,ZPS30K4EPFV930,1,1,,208-230/1/60,16.6,82,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout",Freeze Control,,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/71883bc1ca9a3942ee9bc17d4fb859ca/9de1ba93/AM_ASX18_SS-ASX18r17_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2b9676c0e7d8a673a8e0af551edf112a/2d3b4e7c/AM_ASX18_WD.pdf,Condensing Unit,Condenser,checked
ASX130601BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX13,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,,R-410A,111,Copeland,Scroll,ZP49K5EPFV130,1,1,,208-230/1/60,25,134,100,5,100,,,,,Fixed Orifice,0.086,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/ee209cdd912cd897d2ca535acabb9dc1/a4c21b4e/AM_SS-ASX13r33_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1194732239b0ab1ce15ff795c3c0e7b7/19b24174/AM_ASX13_WD.pdf,Condensing Unit,Condenser,checked
ASX140241L*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140371KE_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K6EPFV120,1,1,,208-230/1/60,14.1,72.2,100,3,100,,,,,Fixed Orifice,0.071,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140601A*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,120,Copeland,Scroll,ZP51K5EPFV830,1,1,,208-230/1/60,25,134,100,5,100,,,,,Fixed Orifice,0.088,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140361K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K5EPFV130,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.068,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140251L*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,75,Copeland,Scroll,ZP20K5EPFV130,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,Fixed Orifice,0.057,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140361KF_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,81,Copeland,Scroll,ZP29K6EPFV120,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,Fixed Orifice,0.068,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX140311KA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,80,Copeland,Scroll,ZP24K6EPFV130,1,1,,208-230/1/60,12.8,67.8,100,3,100,,,,,Fixed Orifice,0.063,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ASX160481BA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,16,,R-410A,110,Copeland,Scroll,ZPS40K4EPFV230,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX160241CA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX16,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,16,,R-410A,70,Copeland,Scroll,ZPS20K4EPFV230,1,1,,208-230/1/60,13.5,58.3,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/c0789a7125cecd11fcde9e68ba55b923/8f917db5/AM_ASX16_SS-ASX16r64_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a178e85864ac54a2537d632bbf306b31/e680e55a/AM_ASX16_WD.pdf,Condensing Unit,Condenser,checked
ASX140421K*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,93,Copeland,Scroll,ZP31K5EPFV130,1,1,,208-230/1/60,16.7,79,100,4,100,,,,,Fixed Orifice,0.074,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ACVC961005CNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
AMVC950453BXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,420-1400,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
ACEC800804BXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMEC800804BNAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACEC800603BNAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACEC800803BXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACEC800803BNAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMVC960804CNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
