Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
AMVC960403BNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
ACEC800804BNAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMVC961205DNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
AMVC81155CXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,600-2000,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
AMVC81005C_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,600-2000,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/02083e41598f1b08e5a26678f03ca97e/0c08699b/AM_AMVC8_SS-AMVC8r7_PD.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/d242fea84dfb6edde48e98e8e0b8b817/a92a356b/AM_AMVC8_WD.pdf,Furnace,Furnace,checked
ADVC81005C_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ADVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,600-2000,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/02083e41598f1b08e5a26678f03ca97e/0c08699b/AM_AMVC8_SS-AMVC8r7_PD.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/d242fea84dfb6edde48e98e8e0b8b817/a92a356b/AM_AMVC8_WD.pdf,Furnace,Furnace,checked
AMVC80704BXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
ADVC80905CXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ADVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,600-2000,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
AMVC800803B_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,350-1400,,Furnace,,,,,,,https://dl.airtable.com/.attachments/39b9d7a620014c2be599378b2c4cb6fb/6678b04f/AM_AMVC_SS-AMVC80_ACVC80r7_PD.pdf,https://dl.airtable.com/.attachments/ff5b5c2f16a0e6ece69f178bd5f367b8/ecf41341/AM_AMVC_IOG-2023C_II.pdf,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/17e1c2b78d3c1e92d1fe81dd7dd28060/89a89fdf/AM_AMVC80_DIAG.pdf,https://dl.airtable.com/.attachments/6dabf6dd82088e959e092bc220781991/42ce4dc7/AM_AMVC80_WD.pdf,Furnace,Furnace,checked
ADVC80805C_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ADVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,600-2000,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/02083e41598f1b08e5a26678f03ca97e/0c08699b/AM_AMVC8_SS-AMVC8r7_PD.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/d242fea84dfb6edde48e98e8e0b8b817/a92a356b/AM_AMVC8_WD.pdf,Furnace,Furnace,checked
ACVC90905DXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
AMVC80805C_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,600-2000,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/02083e41598f1b08e5a26678f03ca97e/0c08699b/AM_AMVC8_SS-AMVC8r7_PD.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/d242fea84dfb6edde48e98e8e0b8b817/a92a356b/AM_AMVC8_WD.pdf,Furnace,Furnace,checked
AMEC800805DXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMEC800803BNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMEC800603BXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMEC800803BXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMVC960603BNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
AMVC960803BNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
ACVC961205DNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
AMEC800603BNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACEC800804CNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMEC800805CXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACVC960804CNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
ASX140481C*_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ASX14,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,101,Copeland,Scroll,ZP38K5EPFV830,1,1,,208-230/1/60,19.9,109,100,4,100,,,,,Fixed Orifice,0.078,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Freeze Control,Low Ambient Control",,R410a unit- not compatible with TdX20!!!,https://dl.airtable.com/.attachments/2659afe310e5bb260c852088392d666e/02fcb8b8/AM_ASX_RS6200006r101_SM.pdf,,https://dl.airtable.com/.attachments/c307e83ca349410fe8b7021251475414/402edd0a/AM_IO-258W_II.pdf,,https://dl.airtable.com/.attachments/47817a37bf91cc69e101fec818efb446/5dc3e17a/AM_ASX14_SS-ASX14r73_PD.pdf,,https://dl.airtable.com/.attachments/8cddbb1b1af2d62dd30519c6a1ec0702/37642e9a/AM_ASXC.PNG,N/A - R410A,5,,,,,,,Joel Keller,11/23/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a733a45c1a4b0a88a6380214ca59633c/7f38ccae/AM_ASX14_WD.pdf,Condensing Unit,Condenser,checked
ACVC960403BNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
AMVC950905DXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
AMVC800604B_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,440-1760,,Furnace,,,,,,,https://dl.airtable.com/.attachments/39b9d7a620014c2be599378b2c4cb6fb/6678b04f/AM_AMVC_SS-AMVC80_ACVC80r7_PD.pdf,https://dl.airtable.com/.attachments/ff5b5c2f16a0e6ece69f178bd5f367b8/ecf41341/AM_AMVC_IOG-2023C_II.pdf,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/17e1c2b78d3c1e92d1fe81dd7dd28060/89a89fdf/AM_AMVC80_DIAG.pdf,https://dl.airtable.com/.attachments/6dabf6dd82088e959e092bc220781991/42ce4dc7/AM_AMVC80_WD.pdf,Furnace,Furnace,checked
AMEC800805CNAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ADVC80603B_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ADVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/02083e41598f1b08e5a26678f03ca97e/0c08699b/AM_AMVC8_SS-AMVC8r7_PD.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/d242fea84dfb6edde48e98e8e0b8b817/a92a356b/AM_AMVC8_WD.pdf,Furnace,Furnace,checked
AMVC80905CXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,600-2000,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
AMVC950704CXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
ACEC801005CNAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMEC800805CNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACVC950714CXAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
AMEC800403ANAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACEC800804CXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
AMVC961005CNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
ACVC90905DXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
ACEC800804BXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACEC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/df57977e0d4455ccf432d0aa21e92bb7/2010be4f/AM_AMEC_SS-AMEC80_ACEC80r9_PD.pdf,https://dl.airtable.com/.attachments/171c86dfcfa679d978f215b89d853738/d8512bc5/AM_AMEC_IOG-2022B_II.pdf,,https://dl.airtable.com/.attachments/4ee45b2cc4d6bad4160bf9964022f63e/306ae06e/AM_AMEC_RP-A2328A_PM.pdf,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a2430d56aeb85ed0329715ed9070f281/a89f567c/AM_AMEC_WD.pdf,Furnace,Furnace,checked
ACVC960603BNAA_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/b8f358a51bbc68f974fc7701588c7987/4b4a381d/AM_AMVC96_RS6612010r6_SM.pdf,https://dl.airtable.com/.attachments/f3efa8fe569f790a8fa1e0cdaccbf395/3ce34e4c/AM_MVC_PS_SS-AMVC96_2014.pdf,https://dl.airtable.com/.attachments/69be8b7de9093037a02e69e217621604/8342ed1a/AM_AMVC96_IOG-2008H_II.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/24aacc67bb74a75e7cd54c6939883131/71923a93/AM_AMVC96_DIAG.pdf,https://dl.airtable.com/.attachments/dabf3cafcfe95e89cb93d92667fa07d1/0b230629/AM_MVC_PS_SS-AMVC96_2014-WIRINGDIAGRAM.pdf,Furnace,Furnace,checked
ACVC90704CXAB_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,ACVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
AMVC800805C_AM,https://dl.airtable.com/WqpTHVYGRR6yo4hB6EFC_amana.png,Amana,AMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,550-2200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/39b9d7a620014c2be599378b2c4cb6fb/6678b04f/AM_AMVC_SS-AMVC80_ACVC80r7_PD.pdf,https://dl.airtable.com/.attachments/ff5b5c2f16a0e6ece69f178bd5f367b8/ecf41341/AM_AMVC_IOG-2023C_II.pdf,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/17e1c2b78d3c1e92d1fe81dd7dd28060/89a89fdf/AM_AMVC80_DIAG.pdf,https://dl.airtable.com/.attachments/6dabf6dd82088e959e092bc220781991/42ce4dc7/AM_AMVC80_WD.pdf,Furnace,Furnace,checked
FCM4X6000AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FEM4X4200A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X6000BL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3000A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
