Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
FEM4X3000BL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3600BL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X1800A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X1800BL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FEM4X4200BL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800BL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X2400CL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X6000A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X2400A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3600A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FEM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AT_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AL_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000A_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
N4A530GKC_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,N4A5,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,90.7,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/99ab45a6992d279f1500a54321aa64ca/b3e05f31/AA_N4A5_PS_42131625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A542GKC_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,N4A5,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,119.3,,Scroll,,1,1,,208-230/1/60,16.7,109,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/99ab45a6992d279f1500a54321aa64ca/b3e05f31/AA_N4A5_PS_42131625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A548GKC_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,N4A5,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,133,,Scroll,,1,1,,208-230/1/60,15.6,105.7,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/99ab45a6992d279f1500a54321aa64ca/b3e05f31/AA_N4A5_PS_42131625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A524GKC_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,N4A5,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,73.6,,Scroll,,1,1,,208-230/1/60,10.9,62.9,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/99ab45a6992d279f1500a54321aa64ca/b3e05f31/AA_N4A5_PS_42131625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A536GKC_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,N4A5,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,117.92,,Scroll,,1,1,,208-230/1/60,13.6,79,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/99ab45a6992d279f1500a54321aa64ca/b3e05f31/AA_N4A5_PS_42131625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A518GKC_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,N4A5,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,59.2,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/99ab45a6992d279f1500a54321aa64ca/b3e05f31/AA_N4A5_PS_42131625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A560GKC_AA,https://dl.airtable.com/1HlopGxHT9ya8sAMXkQe_arcoaire.png,Arcoaire,N4A5,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,150.2,,Scroll,,1,1,,208-230/1/60,20.8,127.1,100,5,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/99ab45a6992d279f1500a54321aa64ca/b3e05f31/AA_N4A5_PS_42131625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
BA13NA018**L_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,11,R-410A,44.32,,Scroll,,1,1,,208-230/1/60,8,48,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,3,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA024**L_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,13,11,R-410A,44.32,,Scroll,,1,1,,208-230/1/60,10.6,61,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,3,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA048**L_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,13,11,R-410A,97.12,,Scroll,,1,1,,208-230/1/60,18.3,93,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA042**L_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,13,11,R-410A,93.44,,Scroll,,1,1,,208-230/1/60,19.2,123.9,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA036**G_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,11,R-410A,74.72,,Scroll,,1,1,,208-230/1/60,13.6,79,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA030**L_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,13,11,R-410A,60.48,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA048**G_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,13,11,R-410A,134.9,,Scroll,,1,1,,208-230/1/60,18.3,93,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA060**G_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,11,R-410A,140.8,,Scroll,,1,1,,208-230/1/60,22.1,125,100,5,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA060**L_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,11,R-410A,140.8,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA024**G_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,13,11,R-410A,50.4,,Scroll,,1,1,,208-230/1/60,10.9,62.9,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA018**G_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,11,R-410A,50.4,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA036**L_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,11,R-410A,65.76,,Scroll,,1,1,,208-230/1/60,13.6,79,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA030**G_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,13,11,R-410A,68.8,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
BA13NA042**G_BY,https://dl.airtable.com/XgupKQYQ5Gq3c0Rp4hiZ_bryant.png,Bryant,BA13NA,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,13,11,R-410A,97.12,,Scroll,,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/7655a3bc211f03696ed5d6ecab1b6273/3d48e4cc/BY_BA13NA_PD_PDSBA13NA-07.pdf,https://dl.airtable.com/.attachments/65470ab8c6939eda716a4f035cdfc8a3/58a7ceb9/BY_BA13NA_II_IIBA13NA-16NW-08.pdf,,,,https://dl.airtable.com/.attachments/9dc986333977ee12e068f3715f3b15cd/692048a2/BA13NAPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/cc3e4ace42b68424bacc300a0087637e/93d1c83d/BY_BA13NA_WD_WDBA13NA-16NW-04.pdf,Condensing Unit,Condenser,checked
48FC*B06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*M07***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,163,,Scroll,,1,1,,460/3/60,8.4,55,"100, 67",6,67,2-Stage Compressor,,,,TEV,,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
