Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,11,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,460/3/60,7.8,52,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,460/3/60,7.8,52,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*N07***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,,R-410A,328,,Scroll,,1,1,,575/3/60,6.3,136,"100, 67",6,67,2-Stage Compressor,,,,TEV,,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B05***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,208-230/1/60,15.4,84,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B05***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,208-230/1/60,15.4,84,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,575/3/60,5.7,39,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,208-230/1/60,19.6,130,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B04***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A05***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A04***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,575/3/60,5.7,39,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*N07***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,,R-410A,328,,Scroll,,1,1,,208-230/3/60,17.5,66,"100, 67",6,67,2-Stage Compressor,,,,TEV,,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*N07***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,,R-410A,328,,Scroll,,1,1,,460/3/60,8.4,55,"100, 67",6,67,2-Stage Compressor,,,,TEV,,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A05***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,208-230/1/60,19.6,130,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*M07***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,163,,Scroll,,1,1,,208-230/3/60,17.5,66,"100, 67",6,67,2-Stage Compressor,,,,TEV,,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,11,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,208-230/1/60,24.4,144,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*M07***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,163,,Scroll,,1,1,,575/3/60,6.3,136,"100, 67",6,67,2-Stage Compressor,,,,TEV,,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,11,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*A06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48FC*B06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,208-230/1/60,24.4,144,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/394c3cfdea2057bcddd4cfa22200ee44/32ea61b0/CR_48FC_48FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/cf9d9bbe199e5d318f19ed36a299729f/a1d744d0/CR_48FC_48FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/9253e1804ae72a2a12dd9f2dce2a1d9b/7db6eebb/CR_48FC_48-50-RTU-02T_TROUBLESHOOTING.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED09***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,165 / 172,,Scroll,,2,1,,575/3/60,14.5 / 14.5,98 / 98,"100, 50",9,50,,,,,See Notes,Accutrol,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,22,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEB07***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11,R-410A,357,,Scroll,,1,1,,575/3/60,19.6,136,100,6,100,,,,,See Notes,Accutrol + TXV,,,,CV,1800-3000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRA07***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11,R-410A,226,,Scroll,,1,1,,575/3/60,19.6,136,100,6,100,,,,,See Notes,Accutrol,,,,CV,1800-3000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,15,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD12***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,460/3/60,5.8 / 5.7,39 / 39,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HCE436***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HCE,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,122,,Scroll,,1,1,,208-230/3/60,8.46,70,100,3,100,,,,,See Notes,TXV inside and #57 piston outside,2,2,,,,,R410A,,"LP Loss of Charge,Accumulator,Low Ambient Control,HP Cutout,Crankcase Heater",Freeze Control,,,https://dl.airtable.com/.attachments/34b1f92ad48a775769980a4d8042b8ea/c44d9408/CR_24-25-8SM_SM.pdf,https://dl.airtable.com/.attachments/97b1252d1bfed71f8b38a038e8ddc2b1/1e71af68/CR_25HCE4-10PD_PD.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/cb4a8f77acde52d712fd8b4943fea655/6a92517f/25HCE4PIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Heat Pump Condenser,Condenser,checked
25HCE430***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HCE,Split,Condensing Unit,2.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,102.4,,Scroll,,1,1,,208-230/1/60,13.5,72.5,100,3,100,,,,,See Notes,TXV inside and #49 piston outside,2,2,,,,,R410A,,"LP Loss of Charge,Accumulator,Low Ambient Control,HP Cutout,Crankcase Heater",Freeze Control,,,https://dl.airtable.com/.attachments/34b1f92ad48a775769980a4d8042b8ea/c44d9408/CR_24-25-8SM_SM.pdf,https://dl.airtable.com/.attachments/97b1252d1bfed71f8b38a038e8ddc2b1/1e71af68/CR_25HCE4-10PD_PD.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/cb4a8f77acde52d712fd8b4943fea655/6a92517f/25HCE4PIC.png,N/A - R410A,5,7,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Heat Pump Condenser,Condenser,checked
