Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,17,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HCE436***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HCE,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,122,,Scroll,,1,1,,208-230/1/60,15.1,75,100,3,100,,,,,See Notes,TXV inside and #57 piston outside,2,2,,,,,R410A,,"LP Loss of Charge,Accumulator,Low Ambient Control,HP Cutout,Crankcase Heater",Freeze Control,,,https://dl.airtable.com/.attachments/34b1f92ad48a775769980a4d8042b8ea/c44d9408/CR_24-25-8SM_SM.pdf,https://dl.airtable.com/.attachments/97b1252d1bfed71f8b38a038e8ddc2b1/1e71af68/CR_25HCE4-10PD_PD.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/cb4a8f77acde52d712fd8b4943fea655/6a92517f/25HCE4PIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Heat Pump Condenser,Condenser,checked
25HCE460***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HCE,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,14,,R-410A,169.6,,Scroll,,1,1,,460/3/60,7.75,52,100,5,100,,,,,See Notes,TXV inside and #78 piston outside,2,2,,,,,R410A,,"LP Loss of Charge,Accumulator,Low Ambient Control,HP Cutout,Crankcase Heater",Freeze Control,,,https://dl.airtable.com/.attachments/34b1f92ad48a775769980a4d8042b8ea/c44d9408/CR_24-25-8SM_SM.pdf,https://dl.airtable.com/.attachments/97b1252d1bfed71f8b38a038e8ddc2b1/1e71af68/CR_25HCE4-10PD_PD.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/cb4a8f77acde52d712fd8b4943fea655/6a92517f/25HCE4PIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Heat Pump Condenser,Condenser,checked
48TCSD08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,133 / 130,,Scroll,,2,1,,460/3/60,4.2 / 4.2,33 / 33,"100, 50",8,50,,,,,See Notes,Accutrol,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,17,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDM12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,1,DX,Air Cooled,Gas,,11,R-410A,336,,Scroll,,1,1,,208-230/3/60,14.8,130,"100, 66",10,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTD08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,133 / 130,,Scroll,,2,1,,460/3/60,4.2,33,"100, 50",8,50,,,,,See Notes,Accutrol,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,17,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD14***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,176 / 182,,Scroll,,2,1,,460/3/60,6.6 / 7.7,55 / 54,"100, 50",13,50,,,,,See Notes,Accutrol,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFB07***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11,R-410A,357,,Scroll,,1,1,,460/3/60,6.6,55,100,6,100,,,,,See Notes,Accutrol + TXV,,,,CV,1800-3000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDE09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,269 / 269,,Scroll,,2,1,,208-230/3/60,6.3 / 6.2,55 / 41,"100, 50",9,50,,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRA07***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11,R-410A,226,,Scroll,,1,1,,460/3/60,6.6,55,100,6,100,,,,,See Notes,Accutrol,,,,CV,1800-3000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,15,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD16***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,254 / 268,,Scroll,,2,1,,208-230/3/60,12.2 / 12.8,100 / 100,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option
C = High Static Option with High Efficiency Motor ",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HCE442**L3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HCE,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,132,,Scroll,,1,1,,208-230/1/60,16.2,105.5,100,4,100,,,,,See Notes,TXV inside and #61 piston outside,2,2,,,,,R410A,,"LP Loss of Charge,Accumulator,Low Ambient Control,HP Cutout,Crankcase Heater",Freeze Control,,,https://dl.airtable.com/.attachments/34b1f92ad48a775769980a4d8042b8ea/c44d9408/CR_24-25-8SM_SM.pdf,https://dl.airtable.com/.attachments/97b1252d1bfed71f8b38a038e8ddc2b1/1e71af68/CR_25HCE4-10PD_PD.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/cb4a8f77acde52d712fd8b4943fea655/6a92517f/25HCE4PIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Heat Pump Condenser,Condenser,checked
48TCED08***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,133 / 130,,Scroll,,2,1,,208-230/3/60,6.1 / 6.1,41 / 41,"100, 50",8,50,,,,,See Notes,Accutrol,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,17,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,133 / 130,,Scroll,,2,1,,460/3/60,4.2 / 4.2,33 / 33,"100, 50",8,50,,,,,See Notes,Accutrol,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,17,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDB07***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11,R-410A,357,,Scroll,,1,1,,460/3/60,6.6,55,100,6,100,,,,,See Notes,Accutrol + TXV,,,,CV,1800-3000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSD09***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,165 / 172,,Scroll,,2,1,,575/3/60,14.5 / 14.5,98 / 98,"100, 50",9,50,,,,,See Notes,Accutrol,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,22,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDB07***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11,R-410A,357,,Scroll,,1,1,,208-230/3/60,8.2,66,100,6,100,,,,,See Notes,Accutrol + TXV,,,,CV,1800-3000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HCE448***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HCE,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,14,,R-410A,140,,Scroll,,1,1,,208-230/3/60,10.44,123,100,4,100,,,,,See Notes,TXV inside and #65 piston outside,2,2,,,,,R410A,,"LP Loss of Charge,Accumulator,Low Ambient Control,HP Cutout,Crankcase Heater",Freeze Control,,,https://dl.airtable.com/.attachments/34b1f92ad48a775769980a4d8042b8ea/c44d9408/CR_24-25-8SM_SM.pdf,https://dl.airtable.com/.attachments/97b1252d1bfed71f8b38a038e8ddc2b1/1e71af68/CR_25HCE4-10PD_PD.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/cb4a8f77acde52d712fd8b4943fea655/6a92517f/25HCE4PIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Heat Pump Condenser,Condenser,checked
48TCSD09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,165 / 172,,Scroll,,2,1,,208-230/3/60,6.3 / 6.3,55 / 55,"100, 50",9,50,,,,,See Notes,Accutrol,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,22,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSD14***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,176 / 182,,Scroll,,2,1,,208-230/3/60,8.2 / 10.6,66 / 75,"100, 50",13,50,,,,,See Notes,Accutrol,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTE12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,575/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTM09***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,460/3/60,9.7,70,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSE08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,211 / 211,,Scroll,,2,1,,460/3/60,4.2 / 4.2,33 / 33,"100, 50",8,50,,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,27,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSD16***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,254 / 268,,Scroll,,2,1,,575/3/60,25 / 25,164 / 164,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option
C = High Static Option with High Efficiency Motor ",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTM12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,1,DX,Air Cooled,Gas,,11,R-410A,336,,Scroll,,1,1,,575/3/60,32.5,240,"100, 66",10,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFM12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,1,DX,Air Cooled,Gas,,11,R-410A,336,,Scroll,,1,1,,208-230/3/60,14.8,130,"100, 66",10,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSM12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,1,DX,Air Cooled,Gas,,11,R-410A,336,,Scroll,,1,1,,575/3/60,32.5,240,"100, 66",10,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRE14***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,282 / 291,,Scroll,,2,1,,575/3/60,19.6 / 22.4,136 / 149,"100, 50",13,50,,,,,See Notes,Accutrol + TXV,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,36,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFM08***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11,R-410A,192,,Scroll,,1,1,,208-230/3/60,12,94,"100, 66",8,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,12,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFM08***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11,R-410A,192,,Scroll,,1,1,,575/3/60,28.8,164,"100, 66",8,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,12,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFM09***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,460/3/60,9.7,70,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED14***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,176 / 182,,Scroll,,2,1,,208-230/3/60,8.2 / 10.6,66 / 75,"100, 50",13,50,,,,,See Notes,Accutrol,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,208-230/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFD16***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,254 / 268,,Scroll,,2,1,,208-230/3/60,12.2 / 12.8,100 / 100,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option
C = High Static Option with High Efficiency Motor ",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEM12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,1,DX,Air Cooled,Gas,,11,R-410A,336,,Scroll,,1,1,,575/3/60,32.5,240,"100, 66",10,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFD14***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,176 / 182,,Scroll,,2,1,,575/3/60,19.6 / 22.4,136 / 149,"100, 50",13,50,,,,,See Notes,Accutrol,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED14***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,176 / 182,,Scroll,,2,1,,460/3/60,6.6 / 7.7,55 / 54,"100, 50",13,50,,,,,See Notes,Accutrol,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSD16***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,254 / 268,,Scroll,,2,1,,460/3/60,9.8 / 9.6,78 / 78,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option
C = High Static Option with High Efficiency Motor ",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD16***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,254 / 268,,Scroll,,2,1,,208-230/3/60,12.2 / 12.8,100 / 100,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option
C = High Static Option with High Efficiency Motor ",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,575/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRE12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,208-230/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFD12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,208-230/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEE09***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,269 / 269,,Scroll,,2,1,,575/3/60,14.5 / 13.7,98 / 83,"100, 50",9,50,,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
