Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,12,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRE08***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,211 / 211,,Scroll,,2,1,,575/3/60,13.6 / 13.6,83 / 83,"100, 50",8,50,,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,27,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTD12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,208-230/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSE14***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,282 / 291,,Scroll,,2,1,,208-230/3/60,8.2 / 10.6,66 / 75,"100, 50",13,50,,,,,See Notes,Accutrol + TXV,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,36,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEM09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,208-230/3/60,12.5,100,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTM08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11,R-410A,192,,Scroll,,1,1,,460/3/60,9,65,"100, 66",8,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,12,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEE12***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,460/3/60,5.8 / 5.7,39 / 39,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTE09***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,269 / 269,,Scroll,,2,1,,575/3/60,14.5 / 13.7,98 / 83,"100, 50",9,50,,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRM12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,1,DX,Air Cooled,Gas,,11,R-410A,336,,Scroll,,1,1,,575/3/60,32.5,240,"100, 66",10,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRM08***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11,R-410A,192,,Scroll,,1,1,,575/3/60,28.8,164,"100, 66",8,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,12,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFE08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,211 / 211,,Scroll,,2,1,,460/3/60,4.2 / 4.2,33 / 33,"100, 50",8,50,,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,27,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRM09***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,460/3/60,9.7,70,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEE08***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,211 / 211,,Scroll,,2,1,,575/3/60,13.6 / 13.6,83 / 83,"100, 50",8,50,,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,27,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFE12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,208-230/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEE08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,211 / 211,,Scroll,,2,1,,460/3/60,4.2 / 4.2,33 / 33,"100, 50",8,50,,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,27,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED14***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,176 / 182,,Scroll,,2,1,,575/3/60,19.6 / 22.4,136 / 149,"100, 50",13,50,,,,,See Notes,Accutrol,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSE12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,575/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTD09***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,165 / 172,,Scroll,,2,1,,460/3/60,6,41,"100, 50",9,50,,,,,See Notes,Accutrol,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,22,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFE12***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,460/3/60,5.8 / 5.7,39 / 39,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFE14***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,282 / 291,,Scroll,,2,1,,575/3/60,19.6 / 22.4,136 / 149,"100, 50",13,50,,,,,See Notes,Accutrol + TXV,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,36,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTE12***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,460/3/60,5.8 / 5.7,39 / 39,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED12***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,208-230/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTM09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,208-230/3/60,12.5,100,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSM09***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,575/3/60,28.8,223,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRM09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,208-230/3/60,12.5,100,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFM09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,1,DX,Air Cooled,Gas,,11,R-410A,245,,Scroll,,1,1,,208-230/3/60,12.5,100,"100, 66",9,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,165 / 172,,Scroll,,2,1,,208-230/3/60,6.3 / 6.3,55 / 55,"100, 50",9,50,,,,,See Notes,Accutrol,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,22,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED09***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,165 / 172,,Scroll,,2,1,,460/3/60,6-Jun,41 / 41,"100, 50",9,50,,,,,See Notes,Accutrol,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,22,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSM08***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11,R-410A,192,,Scroll,,1,1,,575/3/60,28.8,164,"100, 66",8,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,12,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,575/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRE14***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,282 / 291,,Scroll,,2,1,,460/3/60,6.6 / 7.7,55 / 54,"100, 50",13,50,,,,,See Notes,Accutrol + TXV,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,36,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFM08***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11,R-410A,192,,Scroll,,1,1,,460/3/60,9,65,"100, 66",8,66,2-Stage,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,12,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTD14***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,176 / 182,,Scroll,,2,1,,460/3/60,6.6 / 7.7,55 / 54,"100, 50",13,50,,,,,See Notes,Accutrol,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,23,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTD12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,165 / 163,,Scroll,,2,1,,575/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,See Notes,Accutrol,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED16***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,254 / 268,,Scroll,,2,1,,208-230/3/60,12.2 / 12.8,100 / 100,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option
C = High Static Option with High Efficiency Motor ",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEE14***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,12.5,2,DX,Air Cooled,Gas,,10.8,R-410A,282 / 291,,Scroll,,2,1,,460/3/60,6.6 / 7.7,55 / 54,"100, 50",13,50,,,,,See Notes,Accutrol + TXV,,,,CV,3600-6000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,36,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSE09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,269 / 269,,Scroll,,2,1,,208-230/3/60,6.3 / 6.2,55 / 41,"100, 50",9,50,,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTE09***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,269 / 269,,Scroll,,2,1,,460/3/60,6 / 4.8,41 / 33,"100, 50",9,50,,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEE09***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11,R-410A,269 / 269,,Scroll,,2,1,,208-230/3/60,6.3 / 6.2,55 / 41,"100, 50",9,50,,,,,See Notes,Accutrol + TXV,,,,CV,2550-4250,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSE12***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,460/3/60,5.8 / 5.7,39 / 39,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEE12***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11,R-410A,266 / 256,,Scroll,,2,1,,575/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,See Notes,Accutrol + TXV,,,,CV,3000-5000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/8560a7050e761b7739c95f972ee9121c/dd070172/CR_PD_48TC-7-16-03PD_2020.pdf,https://dl.airtable.com/.attachments/1d4f9f65b300fde2e131841b4983a281/3fbbe7bf/CR_TC_II_48TC-7-16-02SI_2020.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,,33,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRE08***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11,R-410A,211 / 211,,Scroll,,2,1,,208-230/3/60,6.1 / 6.1,41 / 41,"100, 50",8,50,,,,,See Notes,Accutrol + TXV,,,,CV,2250-3750,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
