Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCMA04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDA06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,460/3/60,7.7,52,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSA04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSA04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCMA05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCLB06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,575/3/60,5.8,39,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,208-230/3/60,15.6,110,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDA05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEA06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,575/3/60,5.8,39,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFB06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,208-230/3/60,15.6,110,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRA05***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCNA04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTB06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,575/3/60,5.8,39,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEB06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,208-230/3/60,15.6,110,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDA05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA05***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,208-230/1/60,26.2,134,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCNA05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCMA06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,208-230/1/60,26.2,134,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCNA06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,208-230/3/60,15.6,110,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA05***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDA04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFA04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCMB06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,208-230/1/60,26.2,134,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSA05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSA06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,460/3/60,7.7,52,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRA06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,208-230/1/60,26.2,134,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEA05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCMA06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,208-230/3/60,15.6,110,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCLA05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSA05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCNA06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,460/3/60,7.7,52,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTA04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,90,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,See Notes,Accutrol,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRA06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,575/3/60,5.8,39,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEA06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,171,,Scroll,,1,1,,208-230/1/60,26.2,134,100,5,100,,,,,See Notes,Accutrol,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRA05***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,117,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,See Notes,Accutrol,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRB06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,575/3/60,5.8,39,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDB06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,208-230/3/60,15.6,110,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
