Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,34,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD24***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,329.6 / 235.2,,Scroll,,2,1,,208-230/3/60,48.1 / 29.5,245 / 195,"100, 50",20,50,,,,,See Notes,Accutrol,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,35,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD17***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,260.8 / 280,,Scroll,,2,1,,208-230/3/60,29.5 / 30.1,195 / 225,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,34,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTB04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,139,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,See Notes,Accutrol + TXV,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCLB04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,139,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,See Notes,Accutrol + TXV,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCNB04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,139,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,See Notes,Accutrol + TXV,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD24***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,329.6 / 235.2,,Scroll,,2,1,,575/3/60,14.7 / 12.2,100 / 80,"100, 50",20,50,,,,,See Notes,Accutrol,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,35,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSD24***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,329.6 / 235.2,,Scroll,,2,1,,208-230/3/60,48.1 / 29.5,245 / 195,"100, 50",20,50,,,,,See Notes,Accutrol,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,35,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEB04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,139,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,See Notes,Accutrol + TXV,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCMB05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Accutrol + TXV,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD24***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,329.6 / 235.2,,Scroll,,2,1,,460/3/60,18.6 / 14.7,125 / 95,"100, 50",20,50,,,,,See Notes,Accutrol,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,35,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTE24***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,446.4 / 328,,Scroll,,2,1,,575/3/60,14.7 / 12.2,100 / 80,"100, 50",20,50,,,,,TEV,,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,48,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCNB04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,139,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,See Notes,Accutrol + TXV,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCLB05***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,See Notes,Accutrol + TXV,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRB05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,13,11,R-410A,,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Accutrol + TXV,,,,CV,1200-2000,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD20***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,17.5,2,DX,Air Cooled,Gas,,10.8,R-410A,260.8 / 280,,Scroll,,2,1,,208-230/3/60,29.5 / 30.1,195 / 225,"100, 50",18,50,,,,,See Notes,Accutrol,,,,CV,5250-8750,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,34,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRB04***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,139,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,See Notes,Accutrol + TXV,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCTE17***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,414.4 / 411.2,,Scroll,,2,1,,575/3/60,12.2 / 12.2,80 / 80,"100, 50",15,50,,,,,TEV,,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,51,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED17***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,260.8 / 280,,Scroll,,2,1,,460/3/60,14.7 / 16.7,95 / 114,"100, 50",15,50,,,,,See Notes,Accutrol,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,34,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCEB06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,13,10.75,R-410A,256,,Scroll,,1,1,,460/3/60,7.7,52,100,5,100,,,,,See Notes,Accutrol + TXV,,,,CV,1500-2500,"The 10th digit denotes the fan as follows:
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCMB04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,13,10.6,R-410A,139,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,See Notes,Accutrol + TXV,,,,CV,900-1500,"The 10th digit denotes the fan as follows:
0 = Direct Drive ECM
1 = Belt Drive, Standard Static Option
2 = Belt Drive, Medium Static Option
3 = Belt Drive, High Static Option",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/7b217cc9290c599433f0304e31b0da4e/dba52cc4/CR_48TC4-16_48TC-4-16-01SM_SM.pdf,https://dl.airtable.com/.attachments/77f8bd9757dcbfab6c163b9c8bae4bd0/2e28b81a/CR_TC_PD_48TC-04-16-03PD_2015.pdf,https://dl.airtable.com/.attachments/2af4abcf1ab9c0402bc2ab4683f87417/01dbb256/CR_TC_II_48TC-4-7-01SI_2015.pdf,,,,https://dl.airtable.com/.attachments/c88b1f8cad37641bf84b86eba2807bb6/e2784bd9/48TCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5a9e23ae849292652edca2dbf3609831/ee73e24a/CR_48TC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD28***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,316.8 / 328,,Scroll,,2,1,,575/3/60,14.7 / 14.7,100 / 100,"100, 50",25,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,40,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
30RAP0801*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,80,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,575/3/60,19.9; 19.9; 19.9 / 23.7; 23.7; 23.7,109; 109; 109 / 132; 132; 132,"100, 82, 64, 46, 31, 15",80,15,,POE (Polyolester),329.6 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0115*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,11,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,208-230/3/60,23.2; 16,164; 110,"100, 60, 40",11,40,,POE (Polyolester),102.4,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
48TCRE17***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,414.4 / 411.2,,Scroll,,2,1,,460/3/60,14.7 / 16.7,95 / 114,"100, 50",15,50,,,,,TEV,,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,51,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD28***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,316.8 / 328,,Scroll,,2,1,,460/3/60,18.6 / 18.6,125 / 125,"100, 50",25,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,40,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRE28***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,446.4 / 462.4,,Scroll,,2,1,,575/3/60,14.7 / 14.7,100 / 100,"100, 50",25,50,,,,,TEV,,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,57,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
38MGRQ30D--3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,38MGR,Split,Condensing Unit,2.5,4,DX,Air Cooled,Heat Pump,,,R-410A,105.76,,Rotary,ATF310D43UMT,1,1,,208-230/1/60,19,,1-100,3,1,,POE (Polyolester),35.27,ESTER OIL VG74,EEV,,1,4,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater,Accumulator,Freeze Control,Low Ambient Control,Defrost Control (Unknown)",,,,https://dl.airtable.com/.attachments/9953db82e686e2d0cf85d99983a556c4/8b2cf703/CR_MGR_SM_38-MGR-04SM_2019.pdf,https://dl.airtable.com/.attachments/74a51447af43796890931bda326fdaf1/34b27cb5/CR_38MGR-09PD_PD.pdf,https://dl.airtable.com/.attachments/d1ab3e6d1fd7c51d1bc76673757aea5d/bd1765c4/CR_IM-38MGR-05_II.pdf,,,,https://dl.airtable.com/.attachments/95e215a080652eba6ebaacabb256f157/b272acd6/38MGR18KPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,11/13/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec4655c45498544a9cddef0834012eb2/77d2b245/CR_38MGR_WD.pdf,Mini-Split Outdoor Unit,Mini-Split,checked
30RAP0305*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,30,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,208-230/3/60,55.8; 55.8,340; 340,"100, 50",30,50,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0112*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,11,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,380/3/60,12.2; 8.5,73; 66,"100, 60, 40",11,40,,POE (Polyolester),102.4,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
38YXA0243_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,38YXA,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,13,,R-410A,114.88,,Scroll,,1,1,,208-230/1/60,15.1,61,100,2,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,Defrost Temperature Switch,HP Cutout","Crankcase Heater,Low Ambient Control,Freezestat,Carrier® MotorMaster®",,,,https://dl.airtable.com/.attachments/24be9d57d64e8eaa511fe2058e1e3002/e2b800a9/CR_38XYA_38YXA-6PD_PD.pdf,https://dl.airtable.com/.attachments/786dc87933c6654c2c96a204a7903170/1ca997d8/CR_YXA_II_533-80082.pdf,,,,https://dl.airtable.com/.attachments/c0977a5535d0c1e47e6e8cb2981cffa2/a414860f/38YXAPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/13/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2286ec190fc95816e487ff035f0e02e2/c439104f/CR_38YXA-3W_WD.pdf,Heat Pump Condenser,Condenser,checked
48TCFE17***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,414.4 / 411.2,,Scroll,,2,1,,575/3/60,12.2 / 12.2,80 / 80,"100, 50",15,50,,,,,TEV,,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,51,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
38YXA0483_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,38YXA,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,13,,R-410A,212,,Scroll,,1,1,,208-230/1/60,20.5,109,100,4,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,Defrost Temperature Switch,HP Cutout","Crankcase Heater,Low Ambient Control,Freezestat,Carrier® MotorMaster®",,,,https://dl.airtable.com/.attachments/24be9d57d64e8eaa511fe2058e1e3002/e2b800a9/CR_38XYA_38YXA-6PD_PD.pdf,https://dl.airtable.com/.attachments/786dc87933c6654c2c96a204a7903170/1ca997d8/CR_YXA_II_533-80082.pdf,,,,https://dl.airtable.com/.attachments/c0977a5535d0c1e47e6e8cb2981cffa2/a414860f/38YXAPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,11/13/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2286ec190fc95816e487ff035f0e02e2/c439104f/CR_38YXA-3W_WD.pdf,Heat Pump Condenser,Condenser,checked
48TCFD30***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,27.5,2,DX,Air Cooled,Gas,,10.2,R-410A,432 / 456,,Scroll,,2,1,,460/3/60,23.1 / 23.1,150 / 150,"100, 50",28,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,56,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
38MGRQ18B--3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,38MGR,Split,Condensing Unit,1.5,2,DX,Air Cooled,Heat Pump,,,R-410A,70.5,,Rotary,ATM150D23UFZ,1,1,,208-230/1/60,10,,1-100,2,1,,POE (Polyolester),17.64,ESTER OIL VG74,EEV,,1,2,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater,Accumulator,Freeze Control,Low Ambient Control,Defrost Control (Unknown)",,,,https://dl.airtable.com/.attachments/9953db82e686e2d0cf85d99983a556c4/8b2cf703/CR_MGR_SM_38-MGR-04SM_2019.pdf,https://dl.airtable.com/.attachments/74a51447af43796890931bda326fdaf1/34b27cb5/CR_38MGR-09PD_PD.pdf,https://dl.airtable.com/.attachments/d1ab3e6d1fd7c51d1bc76673757aea5d/bd1765c4/CR_IM-38MGR-05_II.pdf,,,,https://dl.airtable.com/.attachments/95e215a080652eba6ebaacabb256f157/b272acd6/38MGR18KPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/13/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec4655c45498544a9cddef0834012eb2/77d2b245/CR_38MGR_WD.pdf,Mini-Split Outdoor Unit,Mini-Split,checked
48TCDE17***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,414.4 / 411.2,,Scroll,,2,1,,460/3/60,14.7 / 16.7,95 / 114,"100, 50",15,50,,,,,TEV,,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,51,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDD30***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,27.5,2,DX,Air Cooled,Gas,,10.2,R-410A,432 / 456,,Scroll,,2,1,,460/3/60,23.1 / 23.1,150 / 150,"100, 50",28,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,56,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCRD28***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,316.8 / 328,,Scroll,,2,1,,460/3/60,18.6 / 18.6,125 / 125,"100, 50",25,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,40,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
30RAP0255*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,25,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,208-230/3/60,51.3; 51.3,300; 300,"100, 50",25,50,,POE (Polyolester),220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
38YXA0363_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,38YXA,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,13,,R-410A,134,,Scroll,,1,1,,208-230/1/60,19.3,83,100,3,100,,,,,TEV,,1,1,,,,,R410A,,"LP Cutout,Defrost Temperature Switch,HP Cutout","Crankcase Heater,Low Ambient Control,Freezestat,Carrier® MotorMaster®",,,,https://dl.airtable.com/.attachments/24be9d57d64e8eaa511fe2058e1e3002/e2b800a9/CR_38XYA_38YXA-6PD_PD.pdf,https://dl.airtable.com/.attachments/786dc87933c6654c2c96a204a7903170/1ca997d8/CR_YXA_II_533-80082.pdf,,,,https://dl.airtable.com/.attachments/c0977a5535d0c1e47e6e8cb2981cffa2/a414860f/38YXAPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/13/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2286ec190fc95816e487ff035f0e02e2/c439104f/CR_38YXA-3W_WD.pdf,Heat Pump Condenser,Condenser,checked
48TCSE17***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,414.4 / 411.2,,Scroll,,2,1,,575/3/60,12.2 / 12.2,80 / 80,"100, 50",15,50,,,,,TEV,,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
