Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
48TCEE24***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,446.4 / 328,,Scroll,,2,1,,460/3/60,18.6 / 14.7,125 / 95,"100, 50",20,50,,,,,TEV,,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,48,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFE24***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,446.4 / 328,,Scroll,,2,1,,208-230/3/60,48.1 / 29.5,245 / 195,"100, 50",20,50,,,,,TEV,,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,48,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFE28***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,446.4 / 462.4,,Scroll,,2,1,,460/3/60,18.6 / 18.6,125 / 125,"100, 50",25,50,,,,,TEV,,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,57,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
30RAP0116*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,11,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,460/3/60,11.2; 7.8,75; 52,"100, 60, 40",11,40,,POE (Polyolester),102.4,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
48TCDD30***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,27.5,2,DX,Air Cooled,Gas,,10.2,R-410A,432 / 456,,Scroll,,2,1,,575/3/60,19.9 / 19.9,109 / 109,"100, 50",28,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,56,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCDE17***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,15,2,DX,Air Cooled,Gas,,10.8,R-410A,414.4 / 411.2,,Scroll,,2,1,,575/3/60,12.2 / 12.2,80 / 80,"100, 50",15,50,,,,,TEV,,,,,CV,4500-7500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,51,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSD28***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,316.8 / 328,,Scroll,,2,1,,460/3/60,18.6 / 18.6,125 / 125,"100, 50",25,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,40,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCED28***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,316.8 / 328,,Scroll,,2,1,,208-230/3/60,48.1 / 48.1,245 / 245,"100, 50",25,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,40,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
30RAP0165*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,16,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,208-230/3/60,28.2; 23.2,240; 164,"100, 60, 40",16,40,,POE (Polyolester),145.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
48TCEE28***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,25,2,DX,Air Cooled,Gas,,9.8,R-410A,446.4 / 462.4,,Scroll,,2,1,,460/3/60,18.6 / 18.6,125 / 125,"100, 50",25,50,,,,,TEV,,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,57,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCFE24***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,20,2,DX,Air Cooled,Gas,,9.8,R-410A,446.4 / 328,,Scroll,,2,1,,575/3/60,14.7 / 12.2,100 / 80,"100, 50",20,50,,,,,TEV,,,,,CV,6000-10000,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,48,,,,,,Joel Keller,11/13/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
48TCSD30***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,27.5,2,DX,Air Cooled,Gas,,10.2,R-410A,432 / 456,,Scroll,,2,1,,460/3/60,23.1 / 23.1,150 / 150,"100, 50",28,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,56,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
30RAP0256*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,25,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,460/3/60,23.1; 23.1,150; 150,"100, 50",25,50,,POE (Polyolester),220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
48TCFD30***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,48TC,Package,Rooftop Unit,27.5,2,DX,Air Cooled,Gas,,10.2,R-410A,432 / 456,,Scroll,,2,1,,208-230/3/60,51.3 / 51.3,300 / 300,"100, 50",28,50,,,,,See Notes,Accutrol,,,,CV,7500-12500,"The 10th digit denotes the fan as follows:
1 = Standard static option, vertical
2 = Medium static option, vertical
3 = High static option, vertical
B = Medium static, high efficiency motor / vertical supply, return air flow
C = High static option, high efficiency motor / vertical supply, return air flow",R410A,,"LP Cutout,LP Loss of Charge,HP Cutout","Low Ambient Control,Freeze Control",,,https://dl.airtable.com/.attachments/71224692ae8420e3a5f861cf1b27092a/21a85b3f/CR_48TC-17-30-02SM_SM.pdf,https://dl.airtable.com/.attachments/a04f06f5f9530c67f2f834b1f72a08d0/e30999b2/CR_TC_PD_48TC-17-30-V-02PD_2014.pdf,https://dl.airtable.com/.attachments/086789ae67ff60c982def2225e477e23/ae02ae18/CR_TC_II_48TC-17-30-V-05SI_2019.pdf,,,,https://dl.airtable.com/.attachments/2adfc3f5f075c4e99b617cc95115840e/3e6d0961/48TCPIC2.png,N/A - R410A,,56,,,,,,Joel Keller,11/13/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e581ab517a7b53a12325e591575b58f5/08f6c9df/CR_48TC17-30_WD.pdf,Package Unit (Outdoor),Package Unit,checked
30RAP0111*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,11,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,575/3/60,7.9; 5.7,54; 39,"100, 60, 40",11,40,,POE (Polyolester),102.4,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0306*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,30,1,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,2,2,,460/3/60,26.9; 26.9,179; 179,"100, 50",30,50,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/4f6045cac68255ffc8351ba55d4c217a/f116cb3e/30RAP1PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0456*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,45,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,460/3/60,18.6; 18.6 / 23.1; 23.1,125; 125 / 150; 150,"100, 74, 48, 24",45,24,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA04*3*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,TEV,,1,1,,CV,900-1500,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP1002*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,100,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,5,,,380/3/60,49.3; 38.4 / 38.4; 38.4; 38.4,315; 260 / 260; 260; 260,"100, 76, 57, 38, 19",100,19,,POE (Polyolester),454.4 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA04*1*3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP1159*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,115,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,380-415/3/50,32.7; 32.7; 32.7 / 32.7; 32.7; 32.7,215; 215; 215 / 215; 215; 215,"100, 83, 67, 50, 33, 17",115,17,,POE (Polyolester),681.6 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA07*1*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,1,DX,Air Cooled,Heat Pump,,12,R-410A,248,,Scroll,,1,1,,575/3/60,6.6,55,100,6,100,,,,,TEV,,1,1,,CV,1800-3000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA06*0*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,575/3/60,5.1,40,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA04*3*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,TEV,,1,1,,CV,900-1500,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0805*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,80,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,208-230/3/60,51.3; 51.3; 51.3 / 55.8; 55.8; 55.8,300; 300; 300 / 340; 340; 340,"100, 82, 64, 46, 31, 15",80,15,,POE (Polyolester),329.6 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP1505*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,150,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,208-230/3/60,94.2; 94.2; 94.2 / 94.2; 94.2; 94.2,560; 560; 560 / 560; 560; 560,"100, 83, 67, 50, 33, 17",150,17,,POE (Polyolester),681.6 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA05*2*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,575/3/60,4.4,33,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA04*0*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD08*2*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Heat Pump,,12.1,R-410A,188; 188,,Scroll,,2,1,,575/3/60,4.4 / 4.4,33 / 33,"100, 50",8,50,,,,,TEV,,1,2,,CV,2250-3750,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,24,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD08*1*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Heat Pump,,12.1,R-410A,188; 188,,Scroll,,2,1,,460/3/60,6.1 / 6.1,41 / 41,"100, 50",8,50,,,,,TEV,,1,2,,CV,2250-3750,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,24,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0509*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,50,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,380-415/3/50,23.1; 23.1 / 23.1; 23.1,150; 150 / 150; 150,"100, 75, 50, 25",50,25,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA04*0*3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0809*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,80,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,380-415/3/50,23.1; 23.1; 23.1 / 26.9; 26.9; 26.9,150; 150; 150 / 179; 179; 179,"100, 82, 64, 46, 31, 15",80,15,,POE (Polyolester),329.6 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA06*0*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,460/3/60,7,52,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP1152*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,115,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,380/3/60,38.4; 38.4; 38.4 / 38.4; 38.4; 38.4,260; 260; 260 / 260; 260; 260,"100, 83, 67, 50, 33, 17",115,17,,POE (Polyolester),681.6 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP1009*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,100,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,5,,,380-415/3/50,41.6; 32.7 / 32.7; 32.7; 32.7,260; 215 / 215; 215; 215,"100, 76, 57, 38, 19",100,19,,POE (Polyolester),454.4 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0556*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,55,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,460/3/60,23.1; 23.1 / 26.9; 26.9,150; 150 / 179; 179,"100, 73, 46, 23",55,23,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0705*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,70,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,5,,,208-230/3/60,55.8; 55.8 / 55.8; 55.8; 55.8,340; 340 / 340; 340; 340,"100, 80, 60, 40, 20",70,20,,POE (Polyolester),220.8 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA05*1*3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,208-230/1/60,19.8,109,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP1156*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,115,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,460/3/60,32.7; 32.7; 32.7 / 32.7; 32.7; 32.7,215; 215; 215 / 215; 215; 215,"100, 83, 67, 50, 33, 17",115,17,,POE (Polyolester),681.6 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
