Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
50HCQA04*1*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA04*2*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0709*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,70,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,5,,,380-415/3/50,26.9; 26.9 / 26.9; 26.9; 26.9,179; 179 / 179; 179; 179,"100, 80, 60, 40, 20",70,20,,POE (Polyolester),220.8 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA06*2*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,575/3/60,5.1,40,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD07*2*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,2,DX,Air Cooled,Heat Pump,,12,R-410A,296,,Scroll,,2,1,,460/3/60,9.7 / 9.7,66 / 66,"100, 67",6,67,2-Stage compressor,,,,TEV,,1,2,,CV,1800-3000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,19,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0605*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,60,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,208-230/3/60,55.8; 55.8 / 55.8; 55.8,340; 340 / 340; 340,"100, 75, 50, 25",60,25,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA06*0*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA04*1*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA06*2*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD07*1*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,2,DX,Air Cooled,Heat Pump,,12,R-410A,296,,Scroll,,2,1,,460/3/60,9.7 / 9.7,66 / 66,"100, 67",6,67,2-Stage compressor,,,,TEV,,1,2,,CV,1800-3000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,19,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA07*2*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,1,DX,Air Cooled,Heat Pump,,12,R-410A,248,,Scroll,,1,1,,575/3/60,6.6,55,100,6,100,,,,,TEV,,1,1,,CV,1800-3000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA06*2*3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,208-230/1/60,25,134,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA04*3*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,CV,900-1500,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0905*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,90,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,208-230/3/60,55.8; 55.8; 55.8 / 55.8; 55.8; 55.8,340; 340; 340 / 340; 340; 340,"100, 83, 67, 50, 33, 17",90,17,,POE (Polyolester),329.6 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA05*1*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,575/3/60,4.4,33,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0902*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,90,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,380/3/60,34; 34; 34 / 34; 34; 34,196; 196; 196 / 196; 196; 196,"100, 83, 67, 50, 33, 17",90,17,,POE (Polyolester),329.6 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0606*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,60,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,460/3/60,26.9; 26.9 / 26.9; 26.9,179; 179 / 179; 179,"100, 75, 50, 25",60,25,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA06*1*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0702*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,70,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,5,,,380/3/60,34; 34 / 34; 34; 34,196; 196 / 196; 196; 196,"100, 80, 60, 40, 20",70,20,,POE (Polyolester),220.8 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA06*3*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,460/3/60,7,52,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA04*2*3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,208-230/1/60,16.6,79,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0459*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,45,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,380-415/3/50,18.6; 18.6 / 23.1; 23.1,125; 125 / 150; 150,"100, 74, 48, 24",45,24,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQD07*1*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,2,DX,Air Cooled,Heat Pump,,12,R-410A,296,,Scroll,,2,1,,208-230/3/60,18.9 / 18.9,136 / 136,"100, 67",6,67,2-Stage compressor,,,,TEV,,1,2,,CV,1800-3000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,19,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0906*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,90,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,460/3/60,26.9; 26.9; 26.9 / 26.9; 26.9; 26.9,179; 179; 179 / 179; 179; 179,"100, 83, 67, 50, 33, 17",90,17,,POE (Polyolester),329.6 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP1502*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,150,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,380/3/60,49.3; 49.3; 49.3 / 49.3; 49.3; 49.3,315; 315; 315 / 315; 315; 315,"100, 83, 67, 50, 33, 17",150,17,,POE (Polyolester),681.6 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQD09*1*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Heat Pump,,12,R-410A,225; 228,,Scroll,,2,1,,208-230/3/60,16 / 13.7,91 / 83,"100, 50",9,50,,,,,TEV,,1,2,,CV,2550-4250,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,29,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0502*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,50,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,380/3/60,26.9; 26.9 / 26.9; 26.9,139; 139 / 139; 139,"100, 75, 50, 25",50,25,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA06*1*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,460/3/60,7,52,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD07*3*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,2,DX,Air Cooled,Heat Pump,,12,R-410A,296,,Scroll,,2,1,,575/3/60,7.7 / 7.7,55 / 55,"100, 67",6,67,2-Stage compressor,,,,TEV,,1,2,,CV,1800-3000,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,19,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA05*3*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,575/3/60,4.4,33,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA04*0*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,15.6,12.7,R-410A,200,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,CV,900-1500,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD07*1*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,2,DX,Air Cooled,Heat Pump,,12,R-410A,296,,Scroll,,2,1,,575/3/60,7.7 / 7.7,55 / 55,"100, 67",6,67,2-Stage compressor,,,,TEV,,1,2,,CV,1800-3000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,19,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA07*3*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,1,DX,Air Cooled,Heat Pump,,12,R-410A,248,,Scroll,,1,1,,208-230/3/60,19.6,136,100,6,100,,,,,TEV,,1,1,,CV,1800-3000,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA05*2*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,208-230/3/60,13.1,83,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD07*3*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,2,DX,Air Cooled,Heat Pump,,12,R-410A,296,,Scroll,,2,1,,208-230/3/60,18.9 / 18.9,136 / 136,"100, 67",6,67,2-Stage compressor,,,,TEV,,1,2,,CV,1800-3000,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,19,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA07*1*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,1,DX,Air Cooled,Heat Pump,,12,R-410A,248,,Scroll,,1,1,,208-230/3/60,19.6,136,100,6,100,,,,,TEV,,1,1,,CV,1800-3000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD12*C*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,10,2,DX,Air Cooled,Heat Pump,,12.3,R-410A,259; 275,,Scroll,,2,1,,208-230/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,TEV,,1,2,,CV,3000-5000,High Static Option with High Efficiency Motor- Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/5521fb206125ace6b37ddb449113f4c9/54f8e36f/CR_50HCQ-12-03SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA06*3*3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,15,11.7,R-410A,280,,Scroll,,1,1,,208-230/1/60,25,134,100,5,100,,,,,TEV,,1,1,,CV,1500-2500,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,18,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP1309*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,130,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,6,3,,380-415/3/50,32.7; 32.7; 32.7 / 41.6; 41.6; 41.6,215; 215; 215 / 260; 260; 260,"100, 81, 63, 44, 30, 15",130,15,,POE (Polyolester),681.6 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP0706*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,70,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,5,,,460/3/60,26.9; 26.9 / 26.9; 26.9; 26.9,179; 179 / 179; 179; 179,"100, 80, 60, 40, 20",70,20,,POE (Polyolester),220.8 / 329.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQA05*1*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,208-230/3/60,13.1,83,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30RAP0552*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,55,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,4,2,,380/3/60,26.9; 26.9 / 34; 34,139; 139 / 196; 196,"100, 73, 46, 23",55,23,,POE (Polyolester),220.8 / 220.8,"3MAF POE, P903-1601
EAL Arctic 32-3MA
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/bc1c4a4c1335d4ffa7cd9544f6d2ba37/8c6b7a5a/30RAP2PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30RAP1005*C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30RAP,Package Chiller (Air Cooled),Air-cooled Package Chiller,100,2,Chiller,Air Cooled,Cool Only,,,R-410A,See Equipment Nameplate or Product Data manual,,Scroll,,5,,,208-230/3/60,94.2; 75 / 75; 75; 75,560; 485 / 485; 485; 485,"100, 76, 57, 38, 19",100,19,,POE (Polyolester),454.4 / 681.6,"3MAF POE, P903-1601
EAL Arctic 32-3MA
