Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
Emkarate RL32-3MAF",EEV,,,,,,,,R410A,,"Freeze Control,Compressor Staging,Carrier® COMFORTLink™,LP Cutout,HP Cutout","Low Ambient Control,Hot Gas Bypass,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/5713e311338bf3fd8cdc42f969fd68d9/632b642b/CR_30RAP-7T_SM.pdf,https://dl.airtable.com/.attachments/4e69185366d9385a38fd6df2bd05c48a/f5a2a239/CR_30RAP-22PD_PD.pdf,https://dl.airtable.com/.attachments/d44398e8158ccc0e1ce1c9f430af1bb6/1cdd39f0/CR_30RAP-17SI_II.pdf,,,,https://dl.airtable.com/.attachments/336778bdd30acc56eb64c5b85cccb653/28242f5b/30RAP3PIC.png,N/A - R410A,,,,,,,,Joel Keller,11/12/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c672743e3d1d3ac76dc2030e1bbe355e/1653fea5/CR_30RAPCWD_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQD09*1*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Heat Pump,,12,R-410A,225; 228,,Scroll,,2,1,,460/3/60,7 / 6.2,46 / 41,"100, 50",9,50,,,,,TEV,,1,2,,CV,2550-4250,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,29,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD08*1*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Heat Pump,,12.1,R-410A,188; 188,,Scroll,,2,1,,575/3/60,4.4 / 4.4,33 / 33,"100, 50",8,50,,,,,TEV,,1,2,,CV,2250-3750,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,24,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA05*0*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,208-230/3/60,13.1,83,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA05*0*3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,208-230/1/60,19.8,109,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA05*0*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,575/3/60,4.4,33,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Electric Drive X13 Motor,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD07*2*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,2,DX,Air Cooled,Heat Pump,,12,R-410A,296,,Scroll,,2,1,,575/3/60,7.7 / 7.7,55 / 55,"100, 67",6,67,2-Stage compressor,,,,TEV,,1,2,,CV,1800-3000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,19,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA05*2*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,15.8,12.8,R-410A,248,,Scroll,,1,1,,460/3/60,6.1,41,100,4,100,,,,,TEV,,1,1,,CV,1200-2000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/3089e3e6ad92b88de9c501a000d1c92a/c017c21a/CR_50HCQ4-6_50HCQ-4-6-02SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQA07*2*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,6,1,DX,Air Cooled,Heat Pump,,12,R-410A,248,,Scroll,,1,1,,460/3/60,8.2,66,100,6,100,,,,,TEV,,1,1,,CV,1800-3000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,16,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD08*1*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Heat Pump,,12.1,R-410A,188; 188,,Scroll,,2,1,,208-230/3/60,13.1 / 13.1,83 / 83,"100, 50",8,50,,,,,TEV,,1,2,,CV,2250-3750,Standard Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,24,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD08*3*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Heat Pump,,12.1,R-410A,188; 188,,Scroll,,2,1,,575/3/60,4.4 / 4.4,33 / 33,"100, 50",8,50,,,,,TEV,,1,2,,CV,2250-3750,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,24,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30HXA096**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,83,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,56; 39,208-230/3/60,209.8 / 143.8,,"100, 83, 79, 68, 55, 36, 25, 14",83,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA246**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,230,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,80; 56; 80,575/3/60,126.2; 85.1 / 126.2,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",230,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA206**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,198,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,66; 39; 80,380/3/60,156.9; 88.5 / 191.2,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",198,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA246**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,230,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,80; 56; 80,380/3/60,191.2; 129 / 191.2,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",230,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA171**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,155,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 80,230/3/60,258.2 / 314.6,,"100, 83, 79, 68, 55, 36, 25, 14",155,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA146**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,127,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 66,575/3/60,112.4 / 92.2,,"100, 83, 79, 68, 55, 36, 25, 14",127,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA086**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,74,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,46; 39,380/3/60,94 / 78.7,,"100, 83, 79, 68, 55, 36, 25, 14",74,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA161**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,135,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 56,460/3/60,157.9 / 106.6,,"100, 83, 79, 68, 55, 36, 25, 14",135,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA206**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,198,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,66; 39; 80,460/3/60,129.6; 73.1 / 157.9,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",198,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA126**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,113,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 56,230/3/60,230 / 188.8,,"100, 83, 79, 68, 55, 36, 25, 14",113,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA136**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,122,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 56,380-415/3/50,178.8 / 119.9,,"100, 83, 79, 68, 55, 36, 25, 14",122,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA171**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,155,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 80,575/3/60,103.6 / 126.2,,"100, 83, 79, 68, 55, 36, 25, 14",155,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA206**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,198,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,66; 39; 80,230/3/60,258.2; 145.8 / 303.8,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",198,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA096**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,83,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,56; 39,575/3/60,75.7 / 51.9,,"100, 83, 79, 68, 55, 36, 25, 14",83,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA126**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,113,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 56,575/3/60,92.2 / 75.7,,"100, 83, 79, 68, 55, 36, 25, 14",113,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA126**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,113,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 56,208-230/3/60,255.5 / 209.8,,"100, 83, 79, 68, 55, 36, 25, 14",113,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA146**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,127,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 66,380-415/3/50,178.8 / 145.4,,"100, 83, 79, 68, 55, 36, 25, 14",127,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA076**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,68,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,39; 39,460/3/60,64.9 / 64.9,,"100, 83, 79, 68, 55, 36, 25, 14",68,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA086**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,74,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,46; 39,575/3/60,62.1 / 51.9,,"100, 83, 79, 68, 55, 36, 25, 14",74,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA106**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,95,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 39,380-415/3/50,145.4 / 81.5,,"100, 83, 79, 68, 55, 36, 25, 14",95,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA096**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,83,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,56; 39,380/3/60,114.7 / 78.7,,"100, 83, 79, 68, 55, 36, 25, 14",83,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQD12*2*1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,10,2,DX,Air Cooled,Heat Pump,,12.3,R-410A,259; 275,,Scroll,,2,1,,575/3/60,5.8 / 5.7,39 / 39,"100, 50",10,50,,,,,TEV,,1,2,,CV,3000-5000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/5521fb206125ace6b37ddb449113f4c9/54f8e36f/CR_50HCQ-12-03SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30HXA086**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,74,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,46; 39,460/3/60,77.6 / 64.9,,"100, 83, 79, 68, 55, 36, 25, 14",74,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXC076**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,75,2,Chiller,Water Cooled,Cool Only,,,R-134A,1360; 1360,,Screw,,2,1,39; 39,208-230/3/60,98.1 / 98.1,,"100, 85, 70, 50, 35, 20",75,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,170,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXA076**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,68,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,39; 39,208-230/3/60,143.8 / 143.8,,"100, 83, 79, 68, 55, 36, 25, 14",68,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXC171**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,166,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 2480,,Screw,,2,1,66; 80,575/3/60,68.8 / 82.4,,"100, 85, 70, 50, 35, 20",166,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,289,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC086**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,83,2,Chiller,Water Cooled,Cool Only,,,R-134A,1376; 1360,,Screw,,2,1,46; 39,460/3/60,53.6 / 44.3,,"100, 85, 70, 50, 35, 20",83,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,171,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXA161**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,135,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 56,380/3/60,191.2 / 129,,"100, 83, 79, 68, 55, 36, 25, 14",135,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXC136**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,136,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 1584,,Screw,,2,1,80; 56,575/3/60,75.8 / 52.3,,"100, 85, 70, 50, 35, 20",136,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,233,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC246**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,249,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 56; 80,575/3/60,82.4; 56.9 / 82.4,,"100, 85, 70, 55, 50, 40, 35, 20",249,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
50HCQD09*2*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Heat Pump,,12,R-410A,225; 228,,Scroll,,2,1,,460/3/60,7 / 6.2,46 / 41,"100, 50",9,50,,,,,TEV,,1,2,,CV,2550-4250,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,29,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30HXC086**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,83,2,Chiller,Water Cooled,Cool Only,,,R-134A,1376; 1360,,Screw,,2,1,46; 39,230/3/60,106.7 / 88.3,,"100, 85, 70, 50, 35, 20",83,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,171,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
