Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
50HCQD12*3*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,10,2,DX,Air Cooled,Heat Pump,,12.3,R-410A,259; 275,,Scroll,,2,1,,460/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,TEV,,1,2,,CV,3000-5000,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/5521fb206125ace6b37ddb449113f4c9/54f8e36f/CR_50HCQ-12-03SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD08*3*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Heat Pump,,12.1,R-410A,188; 188,,Scroll,,2,1,,460/3/60,6.1 / 6.1,41 / 41,"100, 50",8,50,,,,,TEV,,1,2,,CV,2250-3750,High Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,24,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30HXA146**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,127,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 66,460/3/60,140.7 / 115.4,,"100, 83, 79, 68, 55, 36, 25, 14",127,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HX0605_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HX,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,,11,R-22,129.6,,Scroll,,1,1,,208-230/3/60,19.3,123,100,5,100,,,,,Fixed Orifice,Acutrol™,,,,ECM,1800,,GREEN,,"LP Cutout,HP Cutout,Freezestat,Crankcase Heater,LP Loss of Charge",Carrier® MotorMaster®,,Charge to Superheat(SH) in Cooling Mode based on manufacturer recommendations. Run unit in Heat Mode to make sure SH is in an acceptable range.,,https://dl.airtable.com/.attachments/340ff27e30c5c09e82155e1de739c70d/659e6755/CR_50HX-2PD_PD.pdf,https://dl.airtable.com/.attachments/7f79b23c770235182cd934794e78aeed/0691ba40/CR_50HX-3SI_II.pdf,,,,https://dl.airtable.com/.attachments/f4d56484a5e5909252a22334315aacab/8d6e9c45/50HXPIC.png,Standard,5,9,,,,,,Joel Keller,11/22/21,,0,0,1,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1582732bbe3b3599596136b0d89ef15c/57538783/CR_50HX_WD.pdf,Package Unit (HP),Package Unit,checked
30HXA261**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,241,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,80; 66; 80,208-230/3/60,337.6; 286.9 / 337.6,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",241,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA246**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,230,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,80; 56; 80,460/3/60,157.9; 106.6 / 157.9,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",230,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA116**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,102,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 46,208-230/3/60,255.5 / 171.9,,"100, 83, 79, 68, 55, 36, 25, 14",102,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HX0485_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HX,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,,12,R-22,126.4,,Scroll,,1,1,,208-230/3/60,15,99,100,4,100,,,,,Fixed Orifice,Acutrol™,,,,ECM,1550,,GREEN,,"LP Cutout,HP Cutout,Freezestat,Crankcase Heater,LP Loss of Charge",Carrier® MotorMaster®,,Charge to Superheat(SH) in Cooling Mode based on manufacturer recommendations. Run unit in Heat Mode to make sure SH is in an acceptable range.,,https://dl.airtable.com/.attachments/340ff27e30c5c09e82155e1de739c70d/659e6755/CR_50HX-2PD_PD.pdf,https://dl.airtable.com/.attachments/7f79b23c770235182cd934794e78aeed/0691ba40/CR_50HX-3SI_II.pdf,,,,https://dl.airtable.com/.attachments/f4d56484a5e5909252a22334315aacab/8d6e9c45/50HXPIC.png,Standard,5,8,,,,,,Joel Keller,11/22/21,,0,0,1,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1582732bbe3b3599596136b0d89ef15c/57538783/CR_50HX_WD.pdf,Package Unit (HP),Package Unit,checked
30HXC261**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,258,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 66; 80,575/3/60,82.4; 68.8 / 82.4,,"100, 85, 70, 55, 50, 40, 35, 20",258,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXA246**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,230,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,80; 56; 80,208-230/3/60,337.6; 235.9 / 337.6,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",230,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQD12*2*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,10,2,DX,Air Cooled,Heat Pump,,12.3,R-410A,259; 275,,Scroll,,2,1,,208-230/3/60,15.6 / 15.9,110 / 110,"100, 50",10,50,,,,,TEV,,1,2,,CV,3000-5000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/5521fb206125ace6b37ddb449113f4c9/54f8e36f/CR_50HCQ-12-03SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30HXA186**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,166,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 80,380/3/60,191.2 / 191.2,,"100, 83, 79, 68, 55, 36, 25, 14",166,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA186**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,166,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 80,460/3/60,157.9 / 157.9,,"100, 83, 79, 68, 55, 36, 25, 14",166,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HX0363_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HX,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,,12,R-22,108.8,,Scroll,,1,1,,208-230/1/60,16,88,100,3,100,,,,,Fixed Orifice,Acutrol™,,,,CV,1300,,GREEN,,"LP Cutout,HP Cutout,Freezestat,Crankcase Heater,LP Loss of Charge",Carrier® MotorMaster®,,Charge to Superheat(SH) in Cooling Mode based on manufacturer recommendations. Run unit in Heat Mode to make sure SH is in an acceptable range.,,https://dl.airtable.com/.attachments/340ff27e30c5c09e82155e1de739c70d/659e6755/CR_50HX-2PD_PD.pdf,https://dl.airtable.com/.attachments/7f79b23c770235182cd934794e78aeed/0691ba40/CR_50HX-3SI_II.pdf,,,,https://dl.airtable.com/.attachments/f4d56484a5e5909252a22334315aacab/8d6e9c45/50HXPIC.png,Standard,5,7,,,,,,Joel Keller,11/22/21,,0,0,1,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1582732bbe3b3599596136b0d89ef15c/57538783/CR_50HX_WD.pdf,Package Unit (HP),Package Unit,checked
50HX0305_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HX,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Heat Pump,,12,R-22,89.2,,Scroll,,1,1,,208-230/3/60,10.1,63,100,3,100,,,,,Fixed Orifice,Acutrol™,,,,CV,1000,,GREEN,,"LP Cutout,HP Cutout,Freezestat,Crankcase Heater,LP Loss of Charge",Carrier® MotorMaster®,,Charge to Superheat(SH) in Cooling Mode based on manufacturer recommendations. Run unit in Heat Mode to make sure SH is in an acceptable range.,,https://dl.airtable.com/.attachments/340ff27e30c5c09e82155e1de739c70d/659e6755/CR_50HX-2PD_PD.pdf,https://dl.airtable.com/.attachments/7f79b23c770235182cd934794e78aeed/0691ba40/CR_50HX-3SI_II.pdf,,,,https://dl.airtable.com/.attachments/f4d56484a5e5909252a22334315aacab/8d6e9c45/50HXPIC.png,Standard,5,6,,,,,,Joel Keller,11/22/21,,0,0,1,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1582732bbe3b3599596136b0d89ef15c/57538783/CR_50HX_WD.pdf,Package Unit (HP),Package Unit,checked
30HXC206**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,212,2,Chiller,Water Cooled,Cool Only,,,R-134A,3440; 2400,,Screw,,3,,66; 39; 80,575/3/60,68.8; 38.6 / 82.4,,"100, 85, 70, 55, 50, 40, 35, 20",212,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,365,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXA261**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,241,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,3,,80; 66; 80,230/3/60,303.8; 258.2 / 303.8,,"100, 83, 79, 68, 66, 58, 45, 36, 32, 25, 14",241,14,,POE (Polyolester),1024,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXA171**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,155,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 80,380-415/3/50,161.7 / 201.2,,"100, 83, 79, 68, 55, 36, 25, 14",155,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXC086**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,83,2,Chiller,Water Cooled,Cool Only,,,R-134A,1376; 1360,,Screw,,2,1,46; 39,208-230/3/60,118.6 / 98.1,,"100, 85, 70, 50, 35, 20",83,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,171,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXA106**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,95,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 39,460/3/60,115.4 / 64.9,,"100, 83, 79, 68, 55, 36, 25, 14",95,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXC076**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,75,2,Chiller,Water Cooled,Cool Only,,,R-134A,1360; 1360,,Screw,,2,1,39; 39,380/3/60,53.7 / 53.7,,"100, 85, 70, 50, 35, 20",75,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,170,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXA076**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,68,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,39; 39,380/3/60,78.7 / 78.7,,"100, 83, 79, 68, 55, 36, 25, 14",68,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HCQD09*2*5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Heat Pump,,12,R-410A,225; 228,,Scroll,,2,1,,208-230/3/60,16 / 13.7,91 / 83,"100, 50",9,50,,,,,TEV,,1,2,,CV,2550-4250,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/792ca822a860f457af69603ccd332246/54973e9b/CR_50HCQ7-9_50HCQ-7-9-06SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,29,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
30HXA186**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,166,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,80; 80,208-230/3/60,349.6 / 349.6,,"100, 83, 79, 68, 55, 36, 25, 14",166,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
50HX0425_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HX,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Heat Pump,,12,R-22,108.8,,Scroll,,1,1,,208-230/3/60,13.9,88,100,4,100,,,,,Fixed Orifice,Acutrol™,,,,CV,1400,,GREEN,,"LP Cutout,HP Cutout,Freezestat,Crankcase Heater,LP Loss of Charge",Carrier® MotorMaster®,,Charge to Superheat(SH) in Cooling Mode based on manufacturer recommendations. Run unit in Heat Mode to make sure SH is in an acceptable range.,,https://dl.airtable.com/.attachments/340ff27e30c5c09e82155e1de739c70d/659e6755/CR_50HX-2PD_PD.pdf,https://dl.airtable.com/.attachments/7f79b23c770235182cd934794e78aeed/0691ba40/CR_50HX-3SI_II.pdf,,,,https://dl.airtable.com/.attachments/f4d56484a5e5909252a22334315aacab/8d6e9c45/50HXPIC.png,Standard,5,7,,,,,,Joel Keller,11/22/21,,0,0,1,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1582732bbe3b3599596136b0d89ef15c/57538783/CR_50HX_WD.pdf,Package Unit (HP),Package Unit,checked
50HX0426_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HX,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Heat Pump,,12,R-22,108.8,,Scroll,,1,1,,460/3/60,6.8,44,100,4,100,,,,,Fixed Orifice,Acutrol™,,,,CV,1400,,GREEN,,"LP Cutout,HP Cutout,Freezestat,Crankcase Heater,LP Loss of Charge",Carrier® MotorMaster®,,Charge to Superheat(SH) in Cooling Mode based on manufacturer recommendations. Run unit in Heat Mode to make sure SH is in an acceptable range.,,https://dl.airtable.com/.attachments/340ff27e30c5c09e82155e1de739c70d/659e6755/CR_50HX-2PD_PD.pdf,https://dl.airtable.com/.attachments/7f79b23c770235182cd934794e78aeed/0691ba40/CR_50HX-3SI_II.pdf,,,,https://dl.airtable.com/.attachments/f4d56484a5e5909252a22334315aacab/8d6e9c45/50HXPIC.png,Standard,5,7,,,,,,Joel Keller,11/22/21,,0,0,1,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1582732bbe3b3599596136b0d89ef15c/57538783/CR_50HX_WD.pdf,Package Unit (HP),Package Unit,checked
50HCQD12*2*6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HCQ,Package,Rooftop Unit,10,2,DX,Air Cooled,Heat Pump,,12.3,R-410A,259; 275,,Scroll,,2,1,,460/3/60,7.7 / 7.7,52 / 52,"100, 50",10,50,,,,,TEV,,1,2,,CV,3000-5000,Medium Static Option - Belt Drive,R410A,,"Defrost Temperature Switch,Crankcase Heater,HP Cutout,Freeze Control,LP Cutout,LP Loss of Charge","Low Ambient Control,Carrier® MotorMaster®",,,https://dl.airtable.com/.attachments/9ee287ca4d28edd2743e0c052d5a7bdd/3a704608/CR_50HCQ-4-12-02SM_SM.pdf,https://dl.airtable.com/.attachments/36534aeb6f0adaae1d886313a706a126/1330b75b/CR_50HCQ-4-12-07PD_PD.pdf,https://dl.airtable.com/.attachments/5521fb206125ace6b37ddb449113f4c9/54f8e36f/CR_50HCQ-12-03SI_II.pdf,,,,https://dl.airtable.com/.attachments/6adf9eb133a24c80dc57eea59bcafa78/233743d4/50HCQPIC.png,N/A - R410A,,34,,,,,,Joel Keller,11/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4dacf96e98db958a0518730289a964eb/b5c1b5fe/CR_50HCQ_WD.pdf,Package Unit (HP),Package Unit,checked
50HX0365_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50HX,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,,12,R-22,108.8,,Scroll,,1,1,,208-230/3/60,10.3,77,100,3,100,,,,,Fixed Orifice,Acutrol™,,,,CV,1300,,GREEN,,"LP Cutout,HP Cutout,Freezestat,Crankcase Heater,LP Loss of Charge",Carrier® MotorMaster®,,Charge to Superheat(SH) in Cooling Mode based on manufacturer recommendations. Run unit in Heat Mode to make sure SH is in an acceptable range.,,https://dl.airtable.com/.attachments/340ff27e30c5c09e82155e1de739c70d/659e6755/CR_50HX-2PD_PD.pdf,https://dl.airtable.com/.attachments/7f79b23c770235182cd934794e78aeed/0691ba40/CR_50HX-3SI_II.pdf,,,,https://dl.airtable.com/.attachments/f4d56484a5e5909252a22334315aacab/8d6e9c45/50HXPIC.png,Standard,5,7,,,,,,Joel Keller,11/22/21,,0,0,1,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1582732bbe3b3599596136b0d89ef15c/57538783/CR_50HX_WD.pdf,Package Unit (HP),Package Unit,checked
30HXC116**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,114,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 46,575/3/60,63.3 / 42.8,,"100, 85, 70, 50, 35, 20",114,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC146**1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,146,2,Chiller,Water Cooled,Cool Only,,,R-134A,2064; 1760,,Screw,,2,1,80; 66,575/3/60,75.8 / 63.3,,"100, 85, 70, 50, 35, 20",146,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,239,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXA126**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXA,Split,Indoor Unit,113,2,Chiller,Air Cooled,Cool Only,,,R-134A,System shipped with small nitrogen charge. Refer to pqges 28-29 of product data for mor information. ,,Screw,,2,1,66; 56,380/3/60,139.7 / 114.7,,"100, 83, 79, 68, 55, 36, 25, 14",113,14,,POE (Polyolester),640,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Air Cooled),Chiller,checked
30HXC096**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,94,2,Chiller,Water Cooled,Cool Only,,,R-134A,1664; 1280,,Screw,,2,1,56; 39,208-230/3/60,144.9 / 98.1,,"100, 85, 70, 50, 35, 20",94,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,184,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC206**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,212,2,Chiller,Water Cooled,Cool Only,,,R-134A,3440; 2400,,Screw,,3,,66; 39; 80,380-415/3/50,105.8; 55.8 / 128.6,,"100, 85, 70, 55, 50, 40, 35, 20",212,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,365,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC146**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,146,2,Chiller,Water Cooled,Cool Only,,,R-134A,2064; 1760,,Screw,,2,1,80; 66,208-230/3/60,210 / 175.4,,"100, 85, 70, 50, 35, 20",146,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,239,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC126**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,123,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 56,208-230/3/60,175.4 / 130.4,,"100, 85, 70, 50, 35, 20",123,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC186**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,178,2,Chiller,Water Cooled,Cool Only,,,R-134A,2400; 2400,,Screw,,2,1,80; 80,208-230/3/60,228.8 / 228.8,,"100, 85, 70, 50, 35, 20",178,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,300,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC261**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,258,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 66; 80,380-415/3/50,128.6; 105.8 / 128.6,,"100, 85, 70, 55, 50, 40, 35, 20",258,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC171**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,166,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 2480,,Screw,,2,1,66; 80,380/3/60,104.2 / 124.8,,"100, 85, 70, 50, 35, 20",166,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,289,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC271**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,268,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 80; 80,208-230/3/60,228.8; 228.8 / 228.8,,"100, 85, 70, 55, 50, 40, 35, 20",268,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC106**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,104,2,Chiller,Water Cooled,Cool Only,,,R-134A,1920; 1280,,Screw,,2,1,66; 39,460/3/60,79.2 / 44.3,,"100, 85, 70, 50, 35, 20",104,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,200,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC106**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,104,2,Chiller,Water Cooled,Cool Only,,,R-134A,1920; 1280,,Screw,,2,1,66; 39,208-230/3/60,175.4 / 98.1,,"100, 85, 70, 50, 35, 20",104,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,200,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC136**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,136,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 1584,,Screw,,2,1,80; 56,380-415/3/50,118.8 / 81.7,,"100, 85, 70, 50, 35, 20",136,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,233,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC261**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,258,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 66; 80,380/3/60,124.8; 104.2 / 124.8,,"100, 85, 70, 55, 50, 40, 35, 20",258,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC261**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,258,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 66; 80,208-230/3/60,228.8; 190.6 / 228.8,,"100, 85, 70, 55, 50, 40, 35, 20",258,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
