Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
30HXC206**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,212,2,Chiller,Water Cooled,Cool Only,,,R-134A,3440; 2400,,Screw,,3,,66; 39; 80,460/3/60,86.1; 48.2 / 103.1,,"100, 85, 70, 55, 50, 40, 35, 20",212,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,365,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC271**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,268,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 80; 80,460/3/60,103.1; 103.1 / 103.1,,"100, 85, 70, 55, 50, 40, 35, 20",268,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC186**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,178,2,Chiller,Water Cooled,Cool Only,,,R-134A,2400; 2400,,Screw,,2,1,80; 80,380-415/3/50,128.6 / 128.6,,"100, 85, 70, 50, 35, 20",178,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,300,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC146**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,146,2,Chiller,Water Cooled,Cool Only,,,R-134A,2064; 1760,,Screw,,2,1,80; 66,230/3/60,189 / 157.9,,"100, 85, 70, 50, 35, 20",146,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,239,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC106**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,104,2,Chiller,Water Cooled,Cool Only,,,R-134A,1920; 1280,,Screw,,2,1,66; 39,230/3/60,157.9 / 88.3,,"100, 85, 70, 50, 35, 20",104,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,200,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC146**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,146,2,Chiller,Water Cooled,Cool Only,,,R-134A,2064; 1760,,Screw,,2,1,80; 66,380-415/3/50,118.8 / 97.8,,"100, 85, 70, 50, 35, 20",146,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,239,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC271**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,268,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 80; 80,380-415/3/50,128.6; 128.6 / 128.6,,"100, 85, 70, 55, 50, 40, 35, 20",268,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC106**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,104,2,Chiller,Water Cooled,Cool Only,,,R-134A,1920; 1280,,Screw,,2,1,66; 39,380-415/3/50,97.8 / 55.8,,"100, 85, 70, 50, 35, 20",104,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,200,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC161**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,157,2,Chiller,Water Cooled,Cool Only,,,R-134A,2752; 2000,,Screw,,2,1,80; 56,208-230/3/60,228.8 / 157.6,,"100, 85, 70, 50, 35, 20",157,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,297,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC186**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,178,2,Chiller,Water Cooled,Cool Only,,,R-134A,2400; 2400,,Screw,,2,1,80; 80,230/3/60,205.5 / 205.5,,"100, 85, 70, 50, 35, 20",178,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,300,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC271**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,268,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 80; 80,380/3/60,124.8; 124.8 / 124.8,,"100, 85, 70, 55, 50, 40, 35, 20",268,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC136**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,136,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 1584,,Screw,,2,1,80; 56,230/3/60,189 / 130.4,,"100, 85, 70, 50, 35, 20",136,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,233,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC206**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,212,2,Chiller,Water Cooled,Cool Only,,,R-134A,3440; 2400,,Screw,,3,,66; 39; 80,380/3/60,104.2; 58.4 / 124.8,,"100, 85, 70, 55, 50, 40, 35, 20",212,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,365,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC161**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,157,2,Chiller,Water Cooled,Cool Only,,,R-134A,2752; 2000,,Screw,,2,1,80; 56,460/3/60,103.1 / 71.2,,"100, 85, 70, 50, 35, 20",157,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,297,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC246**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,249,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 56; 80,208-230/3/60,228.8; 157.6 / 228.8,,"100, 85, 70, 55, 50, 40, 35, 20",249,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC116**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,114,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 46,380/3/60,95.9 / 64.9,,"100, 85, 70, 50, 35, 20",114,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC106**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,104,2,Chiller,Water Cooled,Cool Only,,,R-134A,1920; 1280,,Screw,,2,1,66; 39,380/3/60,95.9 / 53.7,,"100, 85, 70, 50, 35, 20",104,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,200,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC126**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,123,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 56,230/3/60,157.9 / 144.9,,"100, 85, 70, 50, 35, 20",123,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC186**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,178,2,Chiller,Water Cooled,Cool Only,,,R-134A,2400; 2400,,Screw,,2,1,80; 80,460/3/60,103.1 / 103.1,,"100, 85, 70, 50, 35, 20",178,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,300,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC186**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,178,2,Chiller,Water Cooled,Cool Only,,,R-134A,2400; 2400,,Screw,,2,1,80; 80,380/3/60,124.8 / 124.8,,"100, 85, 70, 50, 35, 20",178,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,300,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC126**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,123,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 56,460/3/60,79.2 / 65.5,,"100, 85, 70, 50, 35, 20",123,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC136**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,136,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 1584,,Screw,,2,1,80; 56,380/3/60,114.9 / 79.2,,"100, 85, 70, 50, 35, 20",136,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,233,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC096**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,94,2,Chiller,Water Cooled,Cool Only,,,R-134A,1664; 1280,,Screw,,2,1,56; 39,460/3/60,65.5 / 44.3,,"100, 85, 70, 50, 35, 20",94,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,184,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC206**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,212,2,Chiller,Water Cooled,Cool Only,,,R-134A,3440; 2400,,Screw,,3,,66; 39; 80,230/3/60,171.5; 96.1 / 205.5,,"100, 85, 70, 55, 50, 40, 35, 20",212,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,365,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC246**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,249,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 56; 80,380-415/3/50,128.6; 88.2 / 128.6,,"100, 85, 70, 55, 50, 40, 35, 20",249,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC116**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,114,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 46,380-415/3/50,97.8 / 67.7,,"100, 85, 70, 50, 35, 20",114,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC171**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,166,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 2480,,Screw,,2,1,66; 80,230/3/60,171.5 / 205.5,,"100, 85, 70, 50, 35, 20",166,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,289,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC116**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,114,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 46,230/3/60,157.9 / 118.6,,"100, 85, 70, 50, 35, 20",114,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC261**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,258,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 66; 80,230/3/60,205.5; 171.5 / 205.5,,"100, 85, 70, 55, 50, 40, 35, 20",258,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC206**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,212,2,Chiller,Water Cooled,Cool Only,,,R-134A,3440; 2400,,Screw,,3,,66; 39; 80,208-230/3/60,190.6; 106.8 / 228.8,,"100, 85, 70, 55, 50, 40, 35, 20",212,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,365,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC171**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,166,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 2480,,Screw,,2,1,66; 80,208-230/3/60,190.6 / 228.8,,"100, 85, 70, 50, 35, 20",166,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,289,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC161**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,157,2,Chiller,Water Cooled,Cool Only,,,R-134A,2752; 2000,,Screw,,2,1,80; 56,230/3/60,205.5 / 141.8,,"100, 85, 70, 50, 35, 20",157,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,297,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC146**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,146,2,Chiller,Water Cooled,Cool Only,,,R-134A,2064; 1760,,Screw,,2,1,80; 66,460/3/60,94.6 / 79.2,,"100, 85, 70, 50, 35, 20",146,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,239,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC136**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,136,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 1584,,Screw,,2,1,80; 56,460/3/60,94.6 / 65.5,,"100, 85, 70, 50, 35, 20",136,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,233,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC271**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,268,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 80; 80,230/3/60,205.5; 205.5 / 205.5,,"100, 85, 70, 55, 50, 40, 35, 20",268,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC261**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,258,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 66; 80,460/3/60,103.1; 86.1 / 103.1,,"100, 85, 70, 55, 50, 40, 35, 20",258,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC096**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,94,2,Chiller,Water Cooled,Cool Only,,,R-134A,1664; 1280,,Screw,,2,1,56; 39,380-415/3/50,81.7 / 55.8,,"100, 85, 70, 50, 35, 20",94,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,184,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC246**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,249,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 56; 80,380/3/60,124.8; 86.2 / 124.8,,"100, 85, 70, 55, 50, 40, 35, 20",249,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC126**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,123,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 56,380-415/3/50,97.8 / 81.7,,"100, 85, 70, 50, 35, 20",123,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC246**4_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,249,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 56; 80,230/3/60,205.5; 141.8 / 205.5,,"100, 85, 70, 55, 50, 40, 35, 20",249,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC246**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,249,2,Chiller,Water Cooled,Cool Only,,,R-134A,3760; 2400,,Screw,,3,,80; 56; 80,460/3/60,103.1; 71.2 / 103.1,,"100, 85, 70, 55, 50, 40, 35, 20",249,20,,POE (Polyolester),960,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,385,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC126**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,123,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 56,380/3/60,95.9 / 79.2,,"100, 85, 70, 50, 35, 20",123,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC171**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,166,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 2480,,Screw,,2,1,66; 80,380-415/3/50,105.8 / 128.6,,"100, 85, 70, 50, 35, 20",166,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,289,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC161**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,157,2,Chiller,Water Cooled,Cool Only,,,R-134A,2752; 2000,,Screw,,2,1,80; 56,380/3/60,124.8 / 86.2,,"100, 85, 70, 50, 35, 20",157,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,297,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC136**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,136,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 1584,,Screw,,2,1,80; 56,208-230/3/60,210 / 144.9,,"100, 85, 70, 50, 35, 20",136,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,233,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
