Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
30HXC116**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,114,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 46,460/3/60,79.2 / 53.6,,"100, 85, 70, 50, 35, 20",114,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC146**2_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,146,2,Chiller,Water Cooled,Cool Only,,,R-134A,2064; 1760,,Screw,,2,1,80; 66,380/3/60,114.9 / 95.9,,"100, 85, 70, 50, 35, 20",146,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,239,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC161**9_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,157,2,Chiller,Water Cooled,Cool Only,,,R-134A,2752; 2000,,Screw,,2,1,80; 56,380-415/3/50,128.6 / 88.2,,"100, 85, 70, 50, 35, 20",157,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,297,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC116**5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,114,2,Chiller,Water Cooled,Cool Only,,,R-134A,1952; 1584,,Screw,,2,1,66; 46,208-230/3/60,175.4 / 106.7,,"100, 85, 70, 50, 35, 20",114,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,221,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
30HXC171**6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,30HXC,Split,Indoor Unit,166,2,Chiller,Water Cooled,Cool Only,,,R-134A,2144; 2480,,Screw,,2,1,66; 80,460/3/60,86.1 / 103.1,,"100, 85, 70, 50, 35, 20",166,20,,POE (Polyolester),576,Emkarate - RL220XL,EEV,,1,2,,,,,,,"LP Cutout,HP Cutout,Pump Down,Unloader,Crankcase Heater,Carrier® COMFORTLink™,LP Loss of Charge",Hot Gas Bypass,,,https://dl.airtable.com/.attachments/5f37dd2c476e2362666547389cca0d10/44345c08/CR_30G_H-11T_SM.pdf,https://dl.airtable.com/.attachments/6af4be4ad1d285829e4ece145a1b0932/bcff1a6b/CR_30HX-15PD_PD.pdf,https://dl.airtable.com/.attachments/d33f5a368cbca68147e2d70e680fdd23/4f1a6c83/CR_30HX-16SI_II.pdf,,,,https://dl.airtable.com/.attachments/118ff89ee5de1d852f8fdcdc04f200a0/86ea53bf/30HXPIC.png,N/A - TBD,,289,,,,,,Joel Keller,11/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/3cb4db954ad77e5d42fa41362aa048d1/e6854d40/CR_30HX-3W_WD.pdf,Package Chiller (Water Cooled),Chiller,checked
50FC*N07***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,,R-410A,328,,Scroll,,1,1,,575/3/60,6.3,136,"100, 67",6,67,2-Stage Compressor,,,,TEV,,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,208-230/1/60,15.4,84,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,575/3/60,5.7,39,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HBC542A**30_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HBC,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,15,,R-410A,142.4,,Scroll,,1,1,,208-230/1/60,21.1,109,100,4,100,,POE (Polyolester),,,Fixed Orifice,Piston # 61,2,2,,CV,,,R410A,,"LP Cutout,HP Cutout,Accumulator","Crankcase Heater,Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/16127a699b554170b0b0b5f7f2e52f7b/5e5389fa/CA_25HBC5_PD_25HBC5-2PD_2011.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/3adaf8d9b878d0e92247309cd497293d/0bb90d66/Carrier25HBC3IMAGE.jpg,N/A - R410A,5,9,,,,,,Joel Keller,11/29/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/eb2899688604158cabd17e3892e5f0bd/6aae6101/CA_25HBC5_Wiring_25HBC5-2W_2019.pdf,Heat Pump Condenser,Condenser,checked
50FC*A05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,208-230/1/60,19.6,130,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HBC548A**30_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HBC,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,15,,R-410A,153.6,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,POE (Polyolester),,,Fixed Orifice,Piston # 67,2,2,,CV,,,R410A,,"LP Cutout,HP Cutout,Accumulator","Crankcase Heater,Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/16127a699b554170b0b0b5f7f2e52f7b/5e5389fa/CA_25HBC5_PD_25HBC5-2PD_2011.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/3adaf8d9b878d0e92247309cd497293d/0bb90d66/Carrier25HBC3IMAGE.jpg,N/A - R410A,5,10,,,,,,Joel Keller,11/29/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/eb2899688604158cabd17e3892e5f0bd/6aae6101/CA_25HBC5_Wiring_25HBC5-2W_2019.pdf,Heat Pump Condenser,Condenser,checked
50FC*A05***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HBC518A**30_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HBC,Split,Condensing Unit,1.5,1,DX,Air Cooled,Heat Pump,15,,R-410A,89.6,,Scroll,,1,1,,208-230/1/60,9,48,100,2,100,,POE (Polyolester),,,Fixed Orifice,Piston # 42,2,2,,CV,,,R410A,,"LP Cutout,HP Cutout,Accumulator","Crankcase Heater,Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/16127a699b554170b0b0b5f7f2e52f7b/5e5389fa/CA_25HBC5_PD_25HBC5-2PD_2011.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/3adaf8d9b878d0e92247309cd497293d/0bb90d66/Carrier25HBC3IMAGE.jpg,N/A - R410A,5,6,,,,,,Joel Keller,11/29/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/eb2899688604158cabd17e3892e5f0bd/6aae6101/CA_25HBC5_Wiring_25HBC5-2W_2019.pdf,Heat Pump Condenser,Condenser,checked
25HBC560A**30_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HBC,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,15,,R-410A,200,,Scroll,,1,1,,208-230/1/60,26.4,134,100,5,100,,POE (Polyolester),,,Fixed Orifice,Piston # 76,2,2,,CV,,,R410A,,"LP Cutout,HP Cutout,Accumulator","Crankcase Heater,Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/16127a699b554170b0b0b5f7f2e52f7b/5e5389fa/CA_25HBC5_PD_25HBC5-2PD_2011.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/3adaf8d9b878d0e92247309cd497293d/0bb90d66/Carrier25HBC3IMAGE.jpg,N/A - R410A,5,13,,,,,,Joel Keller,11/29/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/eb2899688604158cabd17e3892e5f0bd/6aae6101/CA_25HBC5_Wiring_25HBC5-2W_2019.pdf,Heat Pump Condenser,Condenser,checked
50FC*M07***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,163,,Scroll,,1,1,,575/3/60,6.3,136,"100, 67",6,67,2-Stage Compressor,,,,TEV,,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,11,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A06***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,575/3/60,5.7,39,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
25HBC524A**30_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HBC,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,15,,R-410A,121.6,,Scroll,,1,1,,208-230/1/60,12.8,58.3,100,2,100,,POE (Polyolester),,,Fixed Orifice,Piston # 46,2,2,,CV,,,R410A,,"LP Cutout,HP Cutout,Accumulator","Crankcase Heater,Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/16127a699b554170b0b0b5f7f2e52f7b/5e5389fa/CA_25HBC5_PD_25HBC5-2PD_2011.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/3adaf8d9b878d0e92247309cd497293d/0bb90d66/Carrier25HBC3IMAGE.jpg,N/A - R410A,5,8,,,,,,Joel Keller,11/29/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/eb2899688604158cabd17e3892e5f0bd/6aae6101/CA_25HBC5_Wiring_25HBC5-2W_2019.pdf,Heat Pump Condenser,Condenser,checked
25HBC536A**30_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HBC,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,15,,R-410A,118.4,,Scroll,,1,1,,208-230/1/60,16.7,79,100,3,100,,POE (Polyolester),,,Fixed Orifice,Piston # 61,2,2,,CV,,,R410A,,"LP Cutout,HP Cutout,Accumulator","Crankcase Heater,Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/16127a699b554170b0b0b5f7f2e52f7b/5e5389fa/CA_25HBC5_PD_25HBC5-2PD_2011.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/3adaf8d9b878d0e92247309cd497293d/0bb90d66/Carrier25HBC3IMAGE.jpg,N/A - R410A,5,8,,,,,,Joel Keller,11/29/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/eb2899688604158cabd17e3892e5f0bd/6aae6101/CA_25HBC5_Wiring_25HBC5-2W_2019.pdf,Heat Pump Condenser,Condenser,checked
25HBC530A**30_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,25HBC,Split,Condensing Unit,2.5,1,DX,Air Cooled,Heat Pump,15,,R-410A,112,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,POE (Polyolester),,,Fixed Orifice,Piston # 52,2,2,,CV,,,R410A,,"LP Cutout,HP Cutout,Accumulator","Crankcase Heater,Freeze Control,Low Ambient Control",,,,https://dl.airtable.com/.attachments/16127a699b554170b0b0b5f7f2e52f7b/5e5389fa/CA_25HBC5_PD_25HBC5-2PD_2011.pdf,https://dl.airtable.com/.attachments/41eb99cd3da480a43a070544c6029de2/3c7a35ea/CR_25HBC-HCE-04SI_II.pdf,,,,https://dl.airtable.com/.attachments/3adaf8d9b878d0e92247309cd497293d/0bb90d66/Carrier25HBC3IMAGE.jpg,N/A - R410A,5,7,,,,,,Joel Keller,11/29/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/eb2899688604158cabd17e3892e5f0bd/6aae6101/CA_25HBC5_Wiring_25HBC5-2W_2019.pdf,Heat Pump Condenser,Condenser,checked
50FC*B04***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,575/3/60,3.8,37,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B05***1_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A04***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11.7,R-410A,70,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*M07***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,163,,Scroll,,1,1,,460/3/60,8.4,55,"100, 67",6,67,2-Stage Compressor,,,,TEV,,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,11,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B05***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
FH4CN*004_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FH4C,Split,Air Handling Unit,3.5,1,N/A,N/A,Electric,,,Other/NA,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/bc309749442de3ae129baf7685e9d579/c821f06f/CR_FH4C_FH4C-2PD_PD.pdf,https://dl.airtable.com/.attachments/37c0bc38abc8f17fe33b59e417016391/50dd1558/CR_FH4C_IM-FA4C-03_II.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/1/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc55e49ab9c4769d56972f92f72f27b0/1e94e0cb/CR_FH4C_WD.pdf,Air Handling Unit,Air Handler,checked
FH4CN*002_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FH4C,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,Other/NA,,,,,,,,208-230/1/60,,,,2,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/bc309749442de3ae129baf7685e9d579/c821f06f/CR_FH4C_FH4C-2PD_PD.pdf,https://dl.airtable.com/.attachments/37c0bc38abc8f17fe33b59e417016391/50dd1558/CR_FH4C_IM-FA4C-03_II.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/1/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc55e49ab9c4769d56972f92f72f27b0/1e94e0cb/CR_FH4C_WD.pdf,Air Handling Unit,Air Handler,checked
50FC*B06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,460/3/60,7.8,52,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,208-230/1/60,24.4,144,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A06***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,460/3/60,7.8,52,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*N07***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,,R-410A,328,,Scroll,,1,1,,208-230/3/60,17.5,66,"100, 67",6,67,2-Stage Compressor,,,,TEV,,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B05***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,208-230/1/60,19.6,130,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*N07***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,,R-410A,328,,Scroll,,1,1,,460/3/60,8.4,55,"100, 67",6,67,2-Stage Compressor,,,,TEV,,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,21,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B04***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,208-230/1/60,15.4,84,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B05***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,234,,Scroll,,1,1,,208-230/3/60,13.7,83,100,4,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B06***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,240,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
FH4CN*001_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FH4C,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,Other/NA,,,,,,,,208-230/1/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/bc309749442de3ae129baf7685e9d579/c821f06f/CR_FH4C_FH4C-2PD_PD.pdf,https://dl.airtable.com/.attachments/37c0bc38abc8f17fe33b59e417016391/50dd1558/CR_FH4C_IM-FA4C-03_II.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/1/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc55e49ab9c4769d56972f92f72f27b0/1e94e0cb/CR_FH4C_WD.pdf,Air Handling Unit,Air Handler,checked
