Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
50FC*M07***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,163,,Scroll,,1,1,,208-230/3/60,17.5,66,"100, 67",6,67,2-Stage Compressor,,,,TEV,,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,,11,,,,,,Joel Keller,11/30/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A05***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11.8,R-410A,158,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B04***6_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*A06***3_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11.2,R-410A,137,,Scroll,,1,1,,208-230/1/60,24.4,144,100,5,100,,,,,Fixed Orifice,Acutrol,1,1,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge","Carrier® Humidi-MiZer™,Low Ambient Control",,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
50FC*B04***5_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,50FC,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,118,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,See Notes,Acutrol and TXV,2,2,,See Notes,,"10th digit of the model number determines indoor fan configuration as follows:
Indoor Fan Options
1 = Direct Drive – EcoBlue – Standard Static
2 = Direct Drive – EcoBlue – Medium Static
3 = Direct Drive – EcoBlue – High Static",R410A,,"LP Cutout,HP Cutout,Freeze Control,Crankcase Heater,Defrost Temperature Switch,LP Loss of Charge,Low Ambient Control",Carrier® Humidi-MiZer™,,,https://dl.airtable.com/.attachments/2235bacbd0f6d318cdb4b408a559e51e/d4cb664f/CR_50FC_50FC-4-7-01SM_SM.pdf,https://dl.airtable.com/.attachments/5b37b93a971231754bb1e196c455c7e9/e0dccc64/CR_48-50FC_48-50FC-4-7-03PD_PD.pdf,https://dl.airtable.com/.attachments/fdb17ccf283fe0364c28d234d0e0fae9/cc338b3d/CR_50FC_50FC-4-7-03SI_II.pdf,,https://dl.airtable.com/.attachments/c451e1c0e2c3a735e0898212ac6cd279/f436fb0b/CR_FC-GC_04-53480227-01_2019.pdf,,https://dl.airtable.com/.attachments/77324afe2814d7bae95023c4cae6163b/f433e484/50FCPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,11/30/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/729b062e253f1469060abd36075d3a4e/52e0bab3/CR_48-50FC_WD.pdf,Package Unit (Outdoor),Package Unit,checked
FH4CN*003_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FH4C,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,Other/NA,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/bc309749442de3ae129baf7685e9d579/c821f06f/CR_FH4C_FH4C-2PD_PD.pdf,https://dl.airtable.com/.attachments/37c0bc38abc8f17fe33b59e417016391/50dd1558/CR_FH4C_IM-FA4C-03_II.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/1/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc55e49ab9c4769d56972f92f72f27b0/1e94e0cb/CR_FH4C_WD.pdf,Air Handling Unit,Air Handler,checked
39LA25_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,12500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,1500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF08_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,4000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*00_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*02_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB25_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,12500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*01_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD18_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,9000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC21_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,10500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*02_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*05_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB08_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,4000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA21_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,10500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG12_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,6000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,3000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*02_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG21_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,10500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF18_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,9000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH08_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,4000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,3000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG18_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,9000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG08_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,4000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH21_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,10500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD21_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,10500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,3000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB18_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,9000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD08_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,4000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*09_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*17_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
