Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC12_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,6000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*01_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*04_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,3000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*00_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,1500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC18_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,9000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB12_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,6000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA18_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,9000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH12_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,6000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*02_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,3000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH25_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,12500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC08_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,4000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG10_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,5000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*04_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH18_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,9000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*13_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF21_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,10500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*04_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*07_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF25_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,12500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA12_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,6000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF15_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,7500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC15_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,7500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*01_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*09_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*05_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*13_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*07_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,1500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*09_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC10_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,5000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF10_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,5000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH10_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,5000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*01_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*13_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
