Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
39SH*17_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*04_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,3000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD25_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,12500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,1500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*05_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,1500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG25_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,12500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*07_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LC25_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,12500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*17_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*00_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB21_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,10500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA10_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,5000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SR*03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD12_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,6000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,1500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB03_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,1500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LF12_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,6000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LH15_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,7500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG06_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,3000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA15_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,7500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB15_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,7500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LB10_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,5000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LA08_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,4000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SM*05_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SH*00_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LG15_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,7500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD15_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,7500,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*09_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39LD10_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39L,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 9-12 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,5000,"39L series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 13-15 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39L series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/7fba1a835794172b7cf8fa728f8c93d6/c79cd687/CR_39L_PD_39L-8PD_2020.pdf,https://dl.airtable.com/.attachments/d2908bdc4a2fa71c52297c1bf7d089d5/8963a38b/CR_39L_II_39L-7SI_2020.pdf,,,,https://dl.airtable.com/.attachments/d64520d43f76b304c1fbdaa26ec7ebf1/bc5306a2/CR_39LPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*07_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
39SV*13_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39S,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,"39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. Pos. 8-10 Coil Type and Arrangement – Describes the coil type (chilled water, DX, heating only etc.), fins, rows and
circuit information.",,,,See Notes,,"39S series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations. Pos. 11-14 Fans – Describes fan discharge, fan speed, and motor information.",Air Handler Unit,,,,,39S series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations,,https://dl.airtable.com/.attachments/de04e006a6176a54ec2f1236d220df92/10cad2a5/CR_39S_PD_39S-5PD.pdf,https://dl.airtable.com/.attachments/d3353ed418e8f099a1f51347881245ac/36e7937f/CR_39S_II_39S-3SI.pdf,,,,https://dl.airtable.com/.attachments/586ff3c335547d28c96e3ba83f3d69a8/03e78247/CR_39SHPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
42BHE20*E3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE16*F3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE16*F3******A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE08*F3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
