Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
FY5BN*036_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FY5B,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,Other/NA,,,,,,,,208-230/1/60,1.7,,,3,,,,,,See Notes,Can be used with R-22 or R-410a. Shipped with R-410a piston EA52PT070,,,,CV,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/c765e9cc4b2cac2596ca878e768d26fa/3cd4009c/CR_FY5B_PD_FY5B-06PD_2015.pdf,https://dl.airtable.com/.attachments/4b65554bb049c93be68cb64c3ba4d35a/def4471c/CR_FY5B_II_IM-FB4CNF-01_2009.pdf,,,,https://dl.airtable.com/.attachments/cd9ff706e8c1064090b7996d24abc1f7/999c2183/CR_FY5BPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/78a45c5fd3ead2f28edf663a7d1b2cd7/251f1cb5/CR_FY5B_WIRING.pdf,Air Handling Unit,Air Handler,checked
FY5BN*048_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FY5B,Split,Air Handling Unit,4,1,N/A,N/A,Electric,,,Other/NA,,,,,,,,208-230/1/60,2.7,,,4,,,,,,See Notes,Can be used with R-22 or R-410a. Shipped with R-410a piston EA52PT080,,,,CV,1600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/c765e9cc4b2cac2596ca878e768d26fa/3cd4009c/CR_FY5B_PD_FY5B-06PD_2015.pdf,https://dl.airtable.com/.attachments/4b65554bb049c93be68cb64c3ba4d35a/def4471c/CR_FY5B_II_IM-FB4CNF-01_2009.pdf,,,,https://dl.airtable.com/.attachments/cd9ff706e8c1064090b7996d24abc1f7/999c2183/CR_FY5BPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/78a45c5fd3ead2f28edf663a7d1b2cd7/251f1cb5/CR_FY5B_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE08*D3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE16*E3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
39M*03W_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,39M,Split,Air Handling Unit,,,N/A,N/A,N/A,,,Other/NA,,,,,,,,,,,,,,,,,,See Notes,39M series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations. ,,,,See Notes,1500,39M series is highly customizable to allow for multiple fan options. Refer to manuals for specific configurations.,Air Handler Unit,,,,,39M series is highly customizable to allow for multiple mediums for conditioning air. Refer to manuals for specific configurations.,,https://dl.airtable.com/.attachments/02802601e207fbb894b5da5cc6ec3982/476d7915/CR_39M_PD_39M-16PD.pdf,https://dl.airtable.com/.attachments/d6baa2793d8795157ea2dd6d2bf873d4/e37d54ef/CR_39M_II_39M-23SI.pdf,,https://dl.airtable.com/.attachments/e0c35c87e6a2278f74461c9cf39b223a/dd07a98a/CR_39M_IOM_39M-22SI.pdf,,https://dl.airtable.com/.attachments/75223498b67cab199c90e7113d1c8298/47a1ca02/CR_39MWPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
42BHE16*C3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,115/1/60,14.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE10*E3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE12*D4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,4.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*D4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE30*D4******G_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,10.9,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE40*E3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,5.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,3000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE16*E4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE10*E4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE08*G4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE20*E4******F_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE40*E3******G_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,8,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,3000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*F3******G_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,6.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*E4******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,3.8,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE40*G4******J_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,6.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,3000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE40*D3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,7.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,3000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE30*E4******G_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,6.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE30*G4******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.9,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*D3******G_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,11,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE12*F3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE20*G4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*D4******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*F3******F_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,4.8,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE40*E4******F_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,3000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE20*D4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE16*F3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,3.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE10*D3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,6.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE20*G4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE20*F3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,3.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE30*D4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*E4******F_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE30*E3******G_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,8,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE40*G4******F_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,2.8,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,3000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*D3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,7.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE16*E3******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE20*E3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,5.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE12*D3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,6.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BHE30*G4******G_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,3.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/bf7fe02e24099044f2e1f96c2164a395/975e3da7/CR_42BHEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
