Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
42BVE12*F3******A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*D4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE10*C3******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,115/1/60,8.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*D4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*F3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*E4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*D3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,6.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*G4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE10*E4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,2.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE12*D4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,4.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*D4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*C3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,115/1/60,13.3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*F3******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*F3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*G4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*D3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,6.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*F3******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*F3******A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*E3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*E4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE12*D3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,6.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE10*D4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*E4******F_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE10*E4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*E4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/3/60,2.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*E3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,5.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*G4******F_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,2.8,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*D3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE06*E3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*C3******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,115/1/60,8.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE06*D4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,4.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*F3******A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,2.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE12*G4******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.5,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*E3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,5.1,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE06*D3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*D3******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,7.4,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE06*E3******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,3.6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE10*C3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,115/1/60,13.3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE30*C3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BHE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,115/1/60,13.3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,2000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*D4******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,4.2,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*F3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
