Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
42BVE10*F3******D_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,277/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE08*D3******C_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/1/60,4.8,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,4000,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE06*C3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,115/1/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE10*E3******B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,230/1/60,3,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,800,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*D4******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE20*D4******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,208/3/60,6,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1600,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
42BVE16*G4******E_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42BVE,Split,Air Handling Unit,,,N/A,N/A,,,,Other/NA,See ODU,,,,,,,460/3/60,1.9,,,,,,,,,See Notes,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,,,See Notes,1200,Series 42B is highly customizable for different types of fan configurations. Refer to manuals for specific information.,Air Handler Unit,,,,,Series 42B is highly customizable for different types of heating and cooling mediums. Refer to manuals for specific information.,,https://dl.airtable.com/.attachments/4527a4f6f092a0a5b4019481e02c7c3f/a07dc24b/CR_42B_PD_42B-6PD.pdf,https://dl.airtable.com/.attachments/b340b6900a8687bebf3884f20057715a/ab9a8aa2/CR_42B_II_42B-5SI.pdf,,,,https://dl.airtable.com/.attachments/5f97e371aa8b2df66ad83e765e06c42b/95e93c6b/CR_42BVEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/48152ad6c5e783d6376ef1f5250d91bb/075523b3/CR_42B_PD_42B-6PD_WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMBNU018_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,TEV,,,,,CV,600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/5b0bd02251a1d6278605e873d6f42745/73cf7b21/CR_FPMB_PD_FPMB-01PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/cd95d120d412b0c7aa0a98aa1b92aebe/ffba2064/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33K**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,220/1/50,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20C**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,230/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18C**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Electric,,,H2O,,,,,,,,230/1/60,13.59,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33C**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,230/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08B**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,208/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20A**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,115/1/60,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33B**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,208/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36J**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,N/A,,,H2O,,,,,,,,110/1/50,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMANC030_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,67,CV,1000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36B**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,208/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20B**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Electric,,,H2O,,,,,,,,208/1/60,12.35,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FV4CNB003_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FV4C,Split,Air Handling Unit,3,1,DX,N/A,Heat Pump,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,,,,,ECM,415-1475,"Fan speed configurable to accommodate multiple capacity coils, 2-3.5 tons.",Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/7646f4efeea553475d05dc81295a7909/e6f3a980/CR_FV4C_PD_FV4C-05PD.pdf,https://dl.airtable.com/.attachments/b3c2b91bdf99648a3c6422e19176d4be/aaaf1e80/CR_FV4C_II_IM-FV4C-04.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/45e785773a16bffdfdcdb30f80d42e9c/73d7e902/CR_FV4C_II_IM-FV4C-04_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08K**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Electric,,,H2O,,,,,,,,220/1/50,6.87,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36B**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Electric,,,H2O,,,,,,,,208/1/60,20.68,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20B**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,208/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36H**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,N/A,,,H2O,,,,,,,,277/1/60,0.8,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08C**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,230/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18K**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,220/1/50,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP018_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,0.8,,,2,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,50,CV,600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
FV4CNF003_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FV4C,Split,Air Handling Unit,3,1,DX,N/A,Heat Pump,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,,,,,ECM,415-1475,"Fan speed configurable to accommodate multiple capacity coils, 2-3.5 tons.",Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/7646f4efeea553475d05dc81295a7909/e6f3a980/CR_FV4C_PD_FV4C-05PD.pdf,https://dl.airtable.com/.attachments/b3c2b91bdf99648a3c6422e19176d4be/aaaf1e80/CR_FV4C_II_IM-FV4C-04.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/45e785773a16bffdfdcdb30f80d42e9c/73d7e902/CR_FV4C_II_IM-FV4C-04_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08B**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,208/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36B**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,N/A,,,H2O,,,,,,,,208/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4X3000_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,1000,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
FPMANU036_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,70,CV,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12H**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,277/1/60,0.29,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36A**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,N/A,,,H2O,,,,,,,,115/1/60,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20K**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Electric,,,H2O,,,,,,,,220/1/50,13.03,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33K**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,220/1/50,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMANC036_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,70,CV,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
FV4CNF005_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FV4C,Split,Air Handling Unit,4,1,DX,N/A,Heat Pump,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,TEV,,,,,ECM,425-1700,"Fan speed configurable to accommodate multiple capacity coils, 2.5-4 tons",Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/7646f4efeea553475d05dc81295a7909/e6f3a980/CR_FV4C_PD_FV4C-05PD.pdf,https://dl.airtable.com/.attachments/b3c2b91bdf99648a3c6422e19176d4be/aaaf1e80/CR_FV4C_II_IM-FV4C-04.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/45e785773a16bffdfdcdb30f80d42e9c/73d7e902/CR_FV4C_II_IM-FV4C-04_WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4X2400_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,800,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN33B**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,208/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4Z3000_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,1000,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN18K**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,220/1/50,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18A**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,115/1/60,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33A**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,115/1/60,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
FMU4Z3000_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,1000,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN20C**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,230/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMANC018_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,50,CV,600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36A**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,115/1/60,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33K**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Electric,,,H2O,,,,,,,,220/1/50,21.81,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12C**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Electric,,,H2O,,,,,,,,230/1/60,6.87,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4Z1800_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,600,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN12C**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,N/A,,,H2O,,,,,,,,230/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12K**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,N/A,,,H2O,,,,,,,,220/1/50,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMBNC018_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,TEV,,,,,CV,600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/5b0bd02251a1d6278605e873d6f42745/73cf7b21/CR_FPMB_PD_FPMB-01PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/e367ce9ebf00d63877e62b813923c9f0/525e2a07/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
