Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
42WKN12J**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,110/1/50,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20C**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Electric,,,H2O,,,,,,,,230/1/60,13.59,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08A**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,115/1/60,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
FV4CNF002_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FV4C,Split,Air Handling Unit,2,1,DX,N/A,Heat Pump,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,,,,,ECM,350-1275,"Fan speed configurable to accommodate multiple capacity coils, 1.5-3 tons.",Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/7646f4efeea553475d05dc81295a7909/e6f3a980/CR_FV4C_PD_FV4C-05PD.pdf,https://dl.airtable.com/.attachments/b3c2b91bdf99648a3c6422e19176d4be/aaaf1e80/CR_FV4C_II_IM-FV4C-04.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/45e785773a16bffdfdcdb30f80d42e9c/73d7e902/CR_FV4C_II_IM-FV4C-04_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18A**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,115/1/60,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12C**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,230/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMBNU030_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,TEV,,,,,CV,1000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/5b0bd02251a1d6278605e873d6f42745/73cf7b21/CR_FPMB_PD_FPMB-01PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/cd95d120d412b0c7aa0a98aa1b92aebe/ffba2064/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP037_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.7,,,3,,,,,,TEV,,,,,ECM,1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33J**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,110/1/50,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20K**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,220/1/50,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP030_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.28,,,3,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,65,CV,1000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMBNC030_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,TEV,,,,,CV,1000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/5b0bd02251a1d6278605e873d6f42745/73cf7b21/CR_FPMB_PD_FPMB-01PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/e367ce9ebf00d63877e62b813923c9f0/525e2a07/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP031_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.7,,,3,,,,,,TEV,,,,,ECM,1000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36C**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,230/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33C**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Electric,,,H2O,,,,,,,,230/1/60,22.76,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18H**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,277/1/60,0.46,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20J**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,110/1/50,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4Z3600_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,1200,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN18C**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,230/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP025_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.9,,,2,,,,,,TEV,,,,,ECM,800,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMANU030_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,67,CV,1000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
FMU4Z1800_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,600,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN18B**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,208/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33H**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,277/1/60,0.8,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMANC024_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,56,CV,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
FMU4X3600_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,1200,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
FMU4Z2400_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,800,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN36J**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,110/1/50,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20A**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,115/1/60,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4Z2400_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,800,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN08K**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,220/1/50,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP019_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.9,,,2,,,,,,TEV,,,,,ECM,600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20K**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,220/1/50,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36K**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Electric,,,H2O,,,,,,,,220/1/50,21.81,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33C**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,230/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMBNC024_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,TEV,,,,,CV,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/5b0bd02251a1d6278605e873d6f42745/73cf7b21/CR_FPMB_PD_FPMB-01PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/e367ce9ebf00d63877e62b813923c9f0/525e2a07/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18B**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Electric,,,H2O,,,,,,,,208/1/60,12.35,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMANU024_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,56,CV,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
FMU4Z3600_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,ECM,1200,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN36C**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,N/A,,,H2O,,,,,,,,230/1/60,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08C**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Electric,,,H2O,,,,,,,,230/1/60,6.87,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12B**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,N/A,,,H2O,,,,,,,,208/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08H**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,277/1/60,0.29,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08B**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Electric,,,H2O,,,,,,,,208/1/60,6.25,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20B**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,208/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4X1800_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,600,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN36H**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,277/1/60,0.8,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08J**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,110/1/50,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12J**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,N/A,,,H2O,,,,,,,,110/1/50,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18J**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,110/1/50,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08K**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,220/1/50,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18C**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,230/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FMC4X3600_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMC4,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,1200,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/09fc7eccb99dd8d5817086b0bee2a0c0/597d7606/CR_FMC4_II_49601820201.pdf,,,,https://dl.airtable.com/.attachments/8083ee5247c776518d1ea8431f29e276/4e57c5c3/CR_FPMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN08H**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,277/1/60,0.29,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20H**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,277/1/60,0.46,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FV4CNB006_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FV4C,Split,Air Handling Unit,5,1,DX,N/A,Heat Pump,,,R-410A,,,,,,,,208-230/1/60,,,,5,,,,,,TEV,,,,,ECM,540-2150,"Fan speed configurable to accommodate multiple capacity coils, 2.5-5 tons.",Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/7646f4efeea553475d05dc81295a7909/e6f3a980/CR_FV4C_PD_FV4C-05PD.pdf,https://dl.airtable.com/.attachments/b3c2b91bdf99648a3c6422e19176d4be/aaaf1e80/CR_FV4C_II_IM-FV4C-04.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/45e785773a16bffdfdcdb30f80d42e9c/73d7e902/CR_FV4C_II_IM-FV4C-04_WIRING.pdf,Air Handling Unit,Air Handler,checked
