Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
42WKN08J**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,110/1/50,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08A**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,115/1/60,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP024_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1,,,2,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,57,CV,800,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18H**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,277/1/60,0.46,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33H**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,277/1/60,0.8,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12B**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Electric,,,H2O,,,,,,,,208/1/60,6.25,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN20J**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,110/1/50,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FFMANP036_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FFMA,Split,Air Handling Unit,3,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.8,,,3,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,72,CV,1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/eb03f76817617beaec0e57525ea74662/e1f1b9bd/CR_FANCOILSERVICE_SM_SM-FANCOIL-07.pdf,https://dl.airtable.com/.attachments/8b24e6dd463ef31f6efee85e6b8a7a30/44c515ee/CR_FFMA_PD_SS-FFMA-G-02_2017.pdf,https://dl.airtable.com/.attachments/b9e331870d71a62c1f1e0cf2c37137ac/53b9364f/CR_FFMA_II_IM-FFMA-06.pdf,,,,https://dl.airtable.com/.attachments/543ccbef3037d5441b6e5e6a43de1aeb/9ca37b77/CR_FFMAPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e1c7d6558c263be1b40d73410b3bc4b3/468cc3f0/CR_FFMA_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18K**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Electric,,,H2O,,,,,,,,220/1/50,13.03,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FMU4X2400_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,800,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN20H**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.8,,Chiller,N/A,N/A,,,H2O,,,,,,,,277/1/60,0.46,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,680,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
FMU4X3000_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,2.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,1000,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
42WKN12K**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Electric,,,H2O,,,,,,,,220/1/50,6.87,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12A**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,N/A,,,H2O,,,,,,,,115/1/60,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
FMU4X1800_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FMU4,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,TEV,Can be configured for R-22 with replacement TXV. ,,,,CV,600,Set fan speed for either heat pump or electric heater.,Air Handler Unit,,,,,Can be configured for R-22 with replacement TXV. ,,https://dl.airtable.com/.attachments/e60ed43102783370410343ea9ce238e2/e22b4443/CR_FMC4_PD_FMC4-03PD.pdf,https://dl.airtable.com/.attachments/c8b3abac19ca317bd636b50fa47fbe50/35a6d8b9/CR_FMU4_II_49601810200_2017.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9a1881e1623495afb1585dabc3961528/9c78e6f8/CR_FMC4_WIRING_49603810001.pdf,Air Handling Unit,Air Handler,checked
FV4CNB005_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FV4C,Split,Air Handling Unit,4,1,DX,N/A,Heat Pump,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,TEV,,,,,ECM,425-1700,"Fan speed configurable to accommodate multiple capacity coils, 2.5-4 tons",Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/7646f4efeea553475d05dc81295a7909/e6f3a980/CR_FV4C_PD_FV4C-05PD.pdf,https://dl.airtable.com/.attachments/b3c2b91bdf99648a3c6422e19176d4be/aaaf1e80/CR_FV4C_II_IM-FV4C-04.pdf,,,,https://dl.airtable.com/.attachments/dd275f0bb70471d7e927f113a10bfe94/295523e3/FH4CPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/9/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/45e785773a16bffdfdcdb30f80d42e9c/73d7e902/CR_FV4C_II_IM-FV4C-04_WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMANU018_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,1.5,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,Fixed Orifice,The piston included with the fan coil is unique to this product and CANNOT be replaced with the piston shipped with outdoor unit.,,,50,CV,600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/716c43c15e3a18eacde45ef42b160109/d23a15b8/CR_FPMA_PD_FPMA-05PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/e1663762f54754ad11f43ad29ee4879c/cfe3f39d/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
FPMBNU024_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,FPM,Split,Air Handling Unit,2,1,N/A,N/A,Electric,,,R-410A,,,,,,,,208-230/1/60,1.32,,,2,,,,,,TEV,,,,,CV,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/5b0bd02251a1d6278605e873d6f42745/73cf7b21/CR_FPMB_PD_FPMB-01PD.pdf,https://dl.airtable.com/.attachments/f144cecd699de10a1026a508dd93dc09/7d7b0c48/CR_FPMANU_II_IM-FPMANU-04.pdf,,,,https://dl.airtable.com/.attachments/cd95d120d412b0c7aa0a98aa1b92aebe/ffba2064/CR_FPMBPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/73ef7e0d51a7a08655fda63c46d39aa7/2ed35ba8/CR_FPM_WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18J**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,110/1/50,1.1,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN18B**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,208/1/60,0.55,,,2,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,630,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e518a071338e429c9d81dbdb54d8ff05/e4aa32b5/CR_42WKN_II_42WKN-9SI_18-20WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12B**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,208/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12K**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,220/1/50,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33B**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Electric,,,H2O,,,,,,,,208/1/60,20.68,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33J**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,N/A,,,H2O,,,,,,,,110/1/50,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36K**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,220/1/50,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN33A**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,2.5,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,115/1/60,1.92,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,970,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12H**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,N/A,,,H2O,,,,,,,,277/1/60,0.29,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36K**B_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,N/A,,,H2O,,,,,,,,220/1/50,0.96,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN12A**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,1,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,115/1/60,0.7,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,360,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN36C**A_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,3,,Chiller,N/A,Electric,,,H2O,,,,,,,,230/1/60,22.76,,,3,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,1030,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/f909d9fceedf1827b305a9dc9ead1ecf/15713e8f/CR_42WKN18PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6f6b91be5bdda3d640c6f0fbb3d6dc68/720e2e23/CR_42WKN_II_42WKN-9SI_33-36WIRING.pdf,Air Handling Unit,Air Handler,checked
42WKN08C**N_CR,https://dl.airtable.com/J8IV22NATS6wCtZDzPMu_carrier.png,Carrier,42WKN,Split,Air Handling Unit,0.8,,Chiller,N/A,Cool Only,,,H2O,,,,,,,,230/1/60,0.35,,,1,,,,,,See Notes,Hydronic coils with no metering device,,,,CV,340,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/bace689eb724c5c5e351c1726207b8a4/c0982935/CR_42WKN_PD_42WKN-7PD.pdf,https://dl.airtable.com/.attachments/82c64fd4bd260b85f3bb5cf1e5ae4146/5bfde4e1/CR_42WKN_II_42WKN-9SI.pdf,,,,https://dl.airtable.com/.attachments/4c39234916b7b266ca141bc735ccacaa/a665a00f/CR_42WKN08PIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/562645908f34607cb830f9a554c845d1/f217bbd4/CR_42WKN_II_42WKN-9SI_08-12WIRING.pdf,Air Handling Unit,Air Handler,checked
MV*12BN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,MV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
MV*12CN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,MV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
MV*16CN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,MV,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
MV*08BN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,MV,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
MV*14DN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,MV,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
MV*20DN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,MV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,5,,,,,,,,,,,ECM,2000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AVV25BE121_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,2,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV49DE321_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,4,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP48CBC21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.9,,,4,,,,,,TEV,,1,1,,CV,1206-1775,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV37CE221_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP37CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.2,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,856-1681,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC42CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1596,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC60DX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,722-1935,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE24BBA21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,2,,,,,,TEV,,1,1,,ECM,187-1032,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CBA21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP30BBB21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.3,,,3,,,,,,TEV,,1,1,,CV,663-1261,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BBE21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE30BBA21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP24BBA21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.3,,,2,,,,,,TEV,,1,1,,CV,510-854,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC36CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,455-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CBE21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV50DE321_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CBC21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,4,,,,,,TEV,,1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP42CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1111-1924,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP18BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,1,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,156-806,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
