Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
AE36CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE48CBC21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,4,,,,,,TEV,,1,1,,ECM,909-1759,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE24BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,187-1032,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP24BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,1.4,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,510-854,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP18BBA21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,1.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,1,,,2,,,,,,TEV,,1,1,,CV,156-806,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE48DX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,890-1774,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV50CE321_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV37BE221_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BBA21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP36CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.2,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,950-1671,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE48CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,909-1759,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CBF21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,4,,,,,,TEV,,1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV61CE421_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,1006-1860,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP60DX23_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.4,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1400-2060,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60DBG21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1055-1907,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC48CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE18BBA21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,1.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,2,,,,,,TEV,,1,1,,ECM,181-1132,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE48DBC21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,4,,,,,,TEV,,1,1,,ECM,890-1774,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60CBC22_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC30BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,2.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,355-1060,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP37CBF21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,TEV,,1,1,,CV,856-1681,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE18BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,181-1132,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60DX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV49CE321_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,4,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60CX22_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE30BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,2.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP60CX22_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1503-1931,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP30BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,2.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.3,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,663-1261,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV38CE221_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,890-1596,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC18BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,228-810,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60DBC21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1055-1907,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV61DE421_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,1110-1935,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP36BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.6,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,950-1671,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC49CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,516-1773,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE43CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,566-1734,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC48DX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP48CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1206-1775,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC60CX22_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,654-1860,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC36BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,455-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC24BX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AVC,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,239-1022,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP48DX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1332-2150,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CX21_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/f42871de3adc08484739a01c212ca17a/75479ee4/CH_AE.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE4B48*4_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11,R-410A,179,,Scroll,,1,1,,460/3/60,6.4,41,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8a83e6765807065d32207aad6ff481e6/fea67bff/CP_PHE4_PD_PCE4A3622_UPGPCE4A3622_SPEC.pdf,https://dl.airtable.com/.attachments/afdf42f134824ec9fd066123e951b34c/ef323b45/CH_PCE4_II_5163362-UIM-G-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a7c3034202c1f9d02011ff7b6e5f2b0e/b944a888/CH_PCE4_II_5163362-UIM-G-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4A30*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,152,,Scroll,,1,1,,208-230/1/60,14,73,100,3,100,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c21380974f52d8059b6fc0b33d7ee25e/7977777b/CH_PHE6_PD_5948717-utg-a-1120.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE4B42*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,208,,Scroll,,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c21380974f52d8059b6fc0b33d7ee25e/7977777b/CH_PHE6_PD_5948717-utg-a-1120.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B42*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,180,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/fe9c69dfe6b9ccbde7508613ab144890/ec396608/YO_PHE6_PD_5247298-ytg-f-0220.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B60*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12,R-410A,224,,Scroll,,1,1,,208-230/1/60,26.9,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/fe9c69dfe6b9ccbde7508613ab144890/ec396608/YO_PHE6_PD_5247298-ytg-f-0220.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B48*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12,R-410A,216,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/fe9c69dfe6b9ccbde7508613ab144890/ec396608/YO_PHE6_PD_5247298-ytg-f-0220.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6A30*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,130,,Scroll,,1,1,,208-230/1/60,14.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/fe9c69dfe6b9ccbde7508613ab144890/ec396608/YO_PHE6_PD_5247298-ytg-f-0220.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6A24*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE6,Package,Rooftop Unit,2,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,104,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/fe9c69dfe6b9ccbde7508613ab144890/ec396608/YO_PHE6_PD_5247298-ytg-f-0220.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE4B48*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,203,,Scroll,,1,1,,208-230/1/60,24.3,117,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c21380974f52d8059b6fc0b33d7ee25e/7977777b/CH_PHE6_PD_5948717-utg-a-1120.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
