Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PCG6B481254_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,460/3/60,5.7,60,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/655c0d8ed3c35ae0b392af513ad0d237/1cd2f6f7/CH_PCG6_PD_5948789-utg-a-0920.pdf,https://dl.airtable.com/.attachments/07bc6c595e505cd540667a29bbb36b57/ad107e25/CH_PCG6_II_5300475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/93f785761629fd87fddc82415614e724/9395e49c/CH_PCG6_II_5300475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B480652_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601253_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B48*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,16,12,R-410A,216,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/13cfc455c264568dc84b0e39ff6a8efb/2a8e738e/CH_PCE6_PD_5948762-utg-a-0920.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481003_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/3/60,11.7,123,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83bee681d8d74ff4cb999a9bbda765b6/6ef243f2/CH_PCG6_PD_5948784-utg-a-0920.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B601002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A361002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6A30*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,130,,Scroll,,1,1,,208-230/1/60,14.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/13cfc455c264568dc84b0e39ff6a8efb/2a8e738e/CH_PCE6_PD_5948762-utg-a-0920.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B60*3_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/a03d9dda84987faf886a891bb6a52f8c/b8eb4bf9/CH_PCE4_PD_5919589-utg-a-0920.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B48*3_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11,R-410A,179,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/a03d9dda84987faf886a891bb6a52f8c/b8eb4bf9/CH_PCE4_PD_5919589-utg-a-0920.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B360754_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,114,,Scroll,,1,1,,460/3/60,4,31,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/655c0d8ed3c35ae0b392af513ad0d237/1cd2f6f7/CH_PCG6_PD_5948789-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360502_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360503_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/3/60,8.5,70,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4e7ddfe2479e4c96c69b05d657535041/ce2bff20/CH_PCG_PD_5919606-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6A24*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE6,Package,Rooftop Unit,2,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,104,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/13cfc455c264568dc84b0e39ff6a8efb/2a8e738e/CH_PCE6_PD_5948762-utg-a-0920.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A36*3_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,136,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/a03d9dda84987faf886a891bb6a52f8c/b8eb4bf9/CH_PCE4_PD_5919589-utg-a-0920.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B601003_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/3/60,14,93,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1f621abccf23b59c5de34e7ead5c77d4/8f5d2474/CH_PCG6_PD_5948784-utg-a-0920.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B60*3_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/3/60,16.2,110,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ba1d057f59ddfed342a6f6d78bbad341/ec0f467b/YO_PHE6_PD_5291651-ytg-e-0220.pdf,https://dl.airtable.com/.attachments/9b4219c42b7c552e3d6cedd5cafef27a/aa18879e/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCE6B42*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,180,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/13cfc455c264568dc84b0e39ff6a8efb/2a8e738e/CH_PCE6_PD_5948762-utg-a-0920.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B601252_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6A240502_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,144,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B60*4_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,224,,Scroll,,1,1,,460/3/60,7.6,52,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/e860b27a96e6b830cbe144b30dd95dea/501cae48/CH_PCE6_PD_5324339-ytg-e-0918.pdf,https://dl.airtable.com/.attachments/93defe99744e4441ff309ced05fb9c19/cdf20362/CH_PCE6_II_5300477-UIM-A-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8c4ef06510c1de28cea30839203c4f0a/6e82cef7/CH_PCE6_II_5300477-UIM-A-0317_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360752_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601254_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,460/3/60,6.3,60,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1cb8ac450149ee4c777f713c3404fce6/b3d57be8/CH_PCG4_PD_5919611-utg-a-0920.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B600653_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/3/60,14,93,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1f621abccf23b59c5de34e7ead5c77d4/8f5d2474/CH_PCG6_PD_5948784-utg-a-0920.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B60*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,16,12,R-410A,224,,Scroll,,1,1,,208-230/1/60,26.9,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/13cfc455c264568dc84b0e39ff6a8efb/2a8e738e/CH_PCE6_PD_5948762-utg-a-0920.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B48*3_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,205,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3e6fd51a133027f6d767f67522e787ef/b3bd9954/CH_PHE4_PD_5948725-utg-a-1220.pdf,https://dl.airtable.com/.attachments/c847db773252259364347ac1122450b9/65fd09e1/CH_PHE4_II_5151094-UIM-G-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5c7e564bc237b45ea93acde2303cfb10/7695f1f3/CH_PHE4_II_5151094-UIM-G-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4A360754_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,460/3/60,3.8,31,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1cb8ac450149ee4c777f713c3404fce6/b3d57be8/CH_PCG4_PD_5919611-utg-a-0920.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B360652_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,204,,Scroll,,1,1,,208-230/1/60,15.3,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A420752_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601003_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601252_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B480653_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/3/60,10.4,123,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B60*4_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,248,,Scroll,,1,1,,460/3/60,7.8,52,100,5,100,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/2ef345cf9d20c91150c336178195967c/4114fe99/CH_PHE4_PD_5948733-utg-a-1220.pdf,https://dl.airtable.com/.attachments/7924aee9e5eb4d4d6c081233fad04bb2/d9bef08f/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec995c0ebc8e343e08a82d30e007680d/f1628949/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCE4A36*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,57,,Scroll,,1,1,,208-230/1/60,16.7,79,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6ae3cacab4a847dacafb764e575860b5/697a4a6a/CH_PCE4_PD_5919584-utg-a-0920.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A361003_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/3/60,8.5,70,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4e7ddfe2479e4c96c69b05d657535041/ce2bff20/CH_PCG_PD_5919606-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B600653_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601004_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,460/3/60,6.3,60,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1cb8ac450149ee4c777f713c3404fce6/b3d57be8/CH_PCG4_PD_5919611-utg-a-0920.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B600652_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B48*4_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,205,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/2ef345cf9d20c91150c336178195967c/4114fe99/CH_PHE4_PD_5948733-utg-a-1220.pdf,https://dl.airtable.com/.attachments/7b21b26c0881f46f93e488b4f109f2fa/16109286/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6cb0da08a30707363bac8ee379f2fc3c/674fb3a8/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4A420753_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/3/60,10.6,118,100,4,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4e7ddfe2479e4c96c69b05d657535041/ce2bff20/CH_PCG_PD_5919606-utg-a-0920.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B48*3_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/3/60,14,83.1,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ba1d057f59ddfed342a6f6d78bbad341/ec0f467b/YO_PHE6_PD_5291651-ytg-e-0220.pdf,https://dl.airtable.com/.attachments/d1036607177ef1d3c913766189c3c985/6db308e2/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4A240502_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,14,11,R-410A,58,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3479939effcc48e638e43b959d203cd/996e3393/CH_PCG4_PD_5919600-utg-a-0920.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B60*2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,208-230/1/60,24.4,144.2,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6ae3cacab4a847dacafb764e575860b5/697a4a6a/CH_PCE4_PD_5919584-utg-a-0920.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B481004_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,460/3/60,6,60,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1cb8ac450149ee4c777f713c3404fce6/b3d57be8/CH_PCG4_PD_5919611-utg-a-0920.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B360752_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12,R-410A,114,,Scroll,,1,1,,208-230/1/60,14.2,78.1,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B601252_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/1/60,23.5,118,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
