Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PCG6B480652_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B601252_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,186,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B420652_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,150,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4A300752_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,116,,Scroll,,1,1,,208-230/1/60,12.3,63,100,3,100,,,,,TEV,,1,1,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B481002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.6,R-410A,228,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6A300752_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,160,,Scroll,,1,1,,208-230/1/60,13.1,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B361002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12,R-410A,114,,Scroll,,1,1,,208-230/1/60,14.2,78.1,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B421002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6A240752_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,67,,Scroll,,1,1,,208-230/1/60,10.2,55.2,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B601002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/1/60,23.5,118,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6A300502_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,160,,Scroll,,1,1,,208-230/1/60,13.1,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B420652_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c413dc1a59388f8aa21ed2b0034a909/408d3900/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B481252_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.6,R-410A,228,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481252_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B600652_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/1/60,23.5,118,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4A240752_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,14,11.6,R-410A,73,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6A240502_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PCG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,67,,Scroll,,1,1,,208-230/1/60,10.2,55.2,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/7ca0399a23e31622243ff78f76ba7ca4/8a632e32/CH_PCG6_PD5948779-utg-a-0920.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B421002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,150,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B361002_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,PHG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.6,R-410A,154,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TH6B3021S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH6B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Heat Pump,16,,R-410A,137,,Scroll,,1,1,,208-230/1/60,13.4,72.5,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,9,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TW4B302_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TW4B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,62,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TH6B4221S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH6B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,16,,R-410A,222,,Scroll,,1,1,,208-230/1/60,20.7,123.9,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,14,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH16B2421S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH16B,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,16,,R-410A,89,,Rotary,,1,1,,208-230/1/60,13.19,26,"100, 90, 80, 70, 60, 50",2,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,6,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TW4B422_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TW4B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,79,,Scroll,,1,1,,208-230/1/60,16.6,109,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TW4B602_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TW4B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,92,,Scroll,,1,1,,208-230/1/60,24.3,144.2,100,5,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TH4B3021S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,127,,Scroll,,1,1,,208-230/1/60,13.4,72.5,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,8,,,,,,Nathan Facine,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TW4B242_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TW4B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,60,,Scroll,,1,1,,208-230/1/60,11.2,60.8,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TH4B4221H_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,199,,Reciprocating,,1,1,,208-230/1/60,19.4,88,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,13,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH6B3621S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH6B,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,16,,R-410A,182,,Scroll,,1,1,,208-230/1/60,15.4,83.9,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,12,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH6B1821S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH6B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Heat Pump,16,,R-410A,98,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,7,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TW4B482_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TW4B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,79,,Scroll,,1,1,,208-230/1/60,19.5,130,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TH16B3622S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH16B,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,16,,R-410A,114,,Rotary,,1,1,,208-230/1/60,15.2,38,"100, 90, 80, 70, 60, 50",3,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,8,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B3621H_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,196,,Reciprocating,,1,1,,208-230/1/60,14.7,78,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,13,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH6B4821S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH6B,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,16,,R-410A,234,,Scroll,,1,1,,208-230/1/60,18.5,124,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,15,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B6022S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,14,,R-410A,234,,Scroll,,1,1,,208-230/1/60,24.3,144.2,100,5,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,15,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TW4B182_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TW4B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,54,,Scroll,,1,1,,208-230/1/60,9,56.3,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TH6B2421S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH6B,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,16,,R-410A,151,,Scroll,,1,1,,208-230/1/60,11.8,62.9,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,10,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TW4B362_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TW4B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,68,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TH16B6021S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH16B,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,16,,R-410A,238,,Rotary,,1,1,,208-230/1/60,27.42,64.5,"100, 90, 80, 70, 60, 50",5,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,15,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B4822S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,14,,R-410A,244,,Scroll,,1,1,,208-230/1/60,23.6,130,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,16,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH4B2421S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,14,,R-410A,103,,Scroll,,1,1,,208-230/1/60,11.7,61.6,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,7,,,,,,Nathan Facine,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH16B4821S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH16B,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,16,,R-410A,134,,Rotary,,1,1,,208-230/1/60,23.73,44.5,"100, 90, 80, 70, 60, 50",4,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,9,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH6B6021S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH6B,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,16,,R-410A,269,,Scroll,,1,1,,208-230/1/60,23.68,152.5,100,5,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,17,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B1821S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,91,,Scroll,,1,1,,208-230/1/60,9,56.3,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,6,,,,,,Nathan Facine,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
