Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
TMLE040A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E100C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E130D20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8V060A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8V,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TL9E060B_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TL9E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/44615142266988c873c920f4fef01ea1/a6b3d0b5/YO_TL9E_TG_5523530-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/acf7023a7f18b9bd9bb054644e8639af/a54d7e06/CH_TL9E_II_5894307-UIM-B-0920_2020.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/470bbe7913ad8e36d9bf41a2b29ab5f6/1fae37f2/CH_TL9E_II_5894307-UIM-B-0920_2020_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/426c872c6fc65aa70aaba6483def2e58/d719b409/CH_TL9E_II_5894307-UIM-B-0920_2020_WIRING.pdf,Furnace,Furnace,checked
TM8E120C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE120C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE080B12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE120C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE100B12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E080C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8V100C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TL9E100C_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TL9E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/44615142266988c873c920f4fef01ea1/a6b3d0b5/YO_TL9E_TG_5523530-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/acf7023a7f18b9bd9bb054644e8639af/a54d7e06/CH_TL9E_II_5894307-UIM-B-0920_2020.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/470bbe7913ad8e36d9bf41a2b29ab5f6/1fae37f2/CH_TL9E_II_5894307-UIM-B-0920_2020_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/426c872c6fc65aa70aaba6483def2e58/d719b409/CH_TL9E_II_5894307-UIM-B-0920_2020_WIRING.pdf,Furnace,Furnace,checked
TMLV100C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLV,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8V080C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8E080B12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE080C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TL8E060A_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TL8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1c41ee917f2d89a091476b96c4169897/4dc35dd4/CH_TL8E_TG_5523523-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/e6208f4b8199025079f4b49c2716a39e/90e7be0c/YO_TL8E_II_5532522-UIM-B-0619_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c4e20642996fc039a88c9ef968160210/c5b41021/YO_TL8E_II_5532522-UIM-B-0619_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/245408ff4006297ee21ba52a771a361b/9e897d80/YO_TL8E_II_5532522-UIM-B-0619_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE100C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8V120C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLV120C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLV,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TH4B3521S_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TH4B,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,129,,Scroll,,1,1,,208-230/1/60,15.4,83.9,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,9,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TMLE100C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE080C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLV080B12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLV,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8E060A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8V100C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8E080C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLV080C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLV,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLE130D20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TL8E100C_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TL8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1c41ee917f2d89a091476b96c4169897/4dc35dd4/CH_TL8E_TG_5523523-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/e6208f4b8199025079f4b49c2716a39e/90e7be0c/YO_TL8E_II_5532522-UIM-B-0619_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c4e20642996fc039a88c9ef968160210/c5b41021/YO_TL8E_II_5532522-UIM-B-0619_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/245408ff4006297ee21ba52a771a361b/9e897d80/YO_TL8E_II_5532522-UIM-B-0619_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E040A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E120C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E100B12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TL8E080C_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TL8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1c41ee917f2d89a091476b96c4169897/4dc35dd4/CH_TL8E_TG_5523523-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/e6208f4b8199025079f4b49c2716a39e/90e7be0c/YO_TL8E_II_5532522-UIM-B-0619_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c4e20642996fc039a88c9ef968160210/c5b41021/YO_TL8E_II_5532522-UIM-B-0619_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/245408ff4006297ee21ba52a771a361b/9e897d80/YO_TL8E_II_5532522-UIM-B-0619_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E100C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TL9E080C_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TL9E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/44615142266988c873c920f4fef01ea1/a6b3d0b5/YO_TL9E_TG_5523530-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/acf7023a7f18b9bd9bb054644e8639af/a54d7e06/CH_TL9E_II_5894307-UIM-B-0920_2020.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/470bbe7913ad8e36d9bf41a2b29ab5f6/1fae37f2/CH_TL9E_II_5894307-UIM-B-0920_2020_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/426c872c6fc65aa70aaba6483def2e58/d719b409/CH_TL9E_II_5894307-UIM-B-0920_2020_WIRING.pdf,Furnace,Furnace,checked
TMLV100C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLV,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLV060A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLV,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLE060A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0c315acce275890921600dc1b46da4ef/d5a93cc8/YO_TM8E_TG_5597956-ytg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8V080B12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8V,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f766a5d1d7d7c7264b7841d4f0196604/2b04ad8b/YO_TM8V_TG_1071764-ytg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TC3B602_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC3B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,,R-410A,81,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC3B362_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC3B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,,R-410A,60,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC7B602_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC7B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,17,,R-410A,126,,Scroll,,1,1,,208-230/1/60,23.7,152.5,100,5,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
ME*14DN4_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,ME,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
