Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
TM9E080C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM9E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b98a10e29b008c220622f8a50526e433/6c2865ec/YO_TM9E_PD_1104558-YTG-B-0714_2014.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TC3B182_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC3B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,,R-410A,45,,Scroll,,1,1,,208-230/1/60,9.7,46,100,2,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,3,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC3B482_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC3B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,13,,R-410A,72,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TPLC100C20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TPLC,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/db2bef2e0b6595d1960eecebe60d77fa/24797e10/CH_TPLC_TG_539150-utg-f-0616_2016.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
AL21B242_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AL21B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,21,,R-410A,120,,Scroll,,1,1,,208-230/1/60,12.8,23,100-30,2,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/eb29001747b7c178a40b405a781c7ae5/98bdac9a/CH_AL21B_TG_5331851-chtg-b-0517_2017.pdf,,,,,https://dl.airtable.com/.attachments/ce5cba5ec384e6ba21a49d1e1a54e714/4ceade91/CH_AL21BPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
TM9Y080C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM9Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9Y100C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM9Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
AL21B602_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AL21B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,21,,R-410A,241,,Scroll,,1,1,,208-230/1/60,25,50,100-30,5,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/eb29001747b7c178a40b405a781c7ae5/98bdac9a/CH_AL21B_TG_5331851-chtg-b-0517_2017.pdf,,,,,https://dl.airtable.com/.attachments/ce5cba5ec384e6ba21a49d1e1a54e714/4ceade91/CH_AL21BPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
ME*12BN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,ME,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AL21B362_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AL21B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,21,,R-410A,118,,Scroll,,1,1,,208-230/1/60,19.2,35,100-30,3,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/eb29001747b7c178a40b405a781c7ae5/98bdac9a/CH_AL21B_TG_5331851-chtg-b-0517_2017.pdf,,,,,https://dl.airtable.com/.attachments/ce5cba5ec384e6ba21a49d1e1a54e714/4ceade91/CH_AL21BPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
TC7B482_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC7B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,17,,R-410A,107,,Scroll,,1,1,,208-230/1/60,18.5,124,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC4B242_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC4B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,60,,Scroll,,1,1,,208-230/1/60,11.2,60.8,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM9E040A10_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM9E,Split,Furnace,2.5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b98a10e29b008c220622f8a50526e433/6c2865ec/YO_TM9E_PD_1104558-YTG-B-0714_2014.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
AL19B602_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AL19B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,19,,R-410A,267,,Scroll,,1,1,,208-230/1/60,22.9,147.2,"100, 67",5,67,Two-speed compressor,,,,TEV,TXV in evap,1,1,,ECM,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/aba10f7ed35fe313ab135a94cf958969/1ba0cb1b/CH_AL19B_TG_5493754-chtg-f-0420_2020.pdf,,,,,https://dl.airtable.com/.attachments/ce5cba5ec384e6ba21a49d1e1a54e714/4ceade91/CH_AL21BPIC.png,N/A - R410A,5,17,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
ME*12CN4_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,ME,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
TM9Y060A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM9Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9V120D20_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM9V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e7be30ba5ed21288f8a47260a5897047/14037637/YO_TM9V_PD_444555-YTG-A-0209_2009.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TM8Y100C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/7e55c1d4e8e150aa617d6e1c1f1cb11b/6a810f3a/CH_TM8Y_PD_5129592-YTG-D-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
ME*14DN2_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,ME,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AL21B482_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AL21B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,21,,R-410A,233,,Scroll,,1,1,,208-230/1/60,20.8,35,100-30,4,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/eb29001747b7c178a40b405a781c7ae5/98bdac9a/CH_AL21B_TG_5331851-chtg-b-0517_2017.pdf,,,,,https://dl.airtable.com/.attachments/ce5cba5ec384e6ba21a49d1e1a54e714/4ceade91/CH_AL21BPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
AL19B242_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,AL19B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,19,,R-410A,136,,Scroll,,1,1,,208-230/1/60,10,62.9,"100, 67",2,67,Two-speed compressor,,,,TEV,TXV in evap,1,1,,ECM,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/aba10f7ed35fe313ab135a94cf958969/1ba0cb1b/CH_AL19B_TG_5493754-chtg-f-0420_2020.pdf,,,,,https://dl.airtable.com/.attachments/ce5cba5ec384e6ba21a49d1e1a54e714/4ceade91/CH_AL21BPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
TM8Y060A12_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM8Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/7e55c1d4e8e150aa617d6e1c1f1cb11b/6a810f3a/CH_TM8Y_PD_5129592-YTG-D-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9V080C16_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TM9V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e7be30ba5ed21288f8a47260a5897047/14037637/YO_TM9V_PD_444555-YTG-A-0209_2009.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/ae9a4e39f8455bd7d155a611ac4c7967/eccc081f/CH_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TC7B362_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC7B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,17,,R-410A,73,,Scroll,,1,1,,208-230/1/60,15.4,83.9,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC3B302_CH,https://dl.airtable.com/.attachments/adb0be18cc7acf3f682504ba28a1867a/8975abb8/ChampionLogoPNG.png,Champion,TC3B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,13,,R-410A,58,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/b432f1c4fd8c7e4f477646bb864f4852/fa34a7a2/CH_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM8E130D20_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE120C16_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE120C20_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLV100C16_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLV,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/90ffb93ffe1c9a05146d875fb0365068/2c341703/CM_TM8V_TG_1071765-ctg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLE080C20_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLV120C20_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLV,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/90ffb93ffe1c9a05146d875fb0365068/2c341703/CM_TM8V_TG_1071765-ctg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8V120C20_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TM8V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/90ffb93ffe1c9a05146d875fb0365068/2c341703/CM_TM8V_TG_1071765-ctg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLV080C16_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLV,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/90ffb93ffe1c9a05146d875fb0365068/2c341703/CM_TM8V_TG_1071765-ctg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TE4B2421S_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TE4B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,85,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/82938c71221d552a1b0c189ec1478e08/8d9ab557/CM_TE4B_TG_5855837-ctg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,6,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TMLV080B12_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLV,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/90ffb93ffe1c9a05146d875fb0365068/2c341703/CM_TM8V_TG_1071765-ctg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8E100B12_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE080C16_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE080B12_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E040A12_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8V100C16_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TM8V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/90ffb93ffe1c9a05146d875fb0365068/2c341703/CM_TM8V_TG_1071765-ctg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLV100C20_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLV,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/90ffb93ffe1c9a05146d875fb0365068/2c341703/CM_TM8V_TG_1071765-ctg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TL9E100C_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TL9E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/8eaa8c75a38cb4c7a19ec64078c09caf/acca0359/CM_TL9E_5523532-ctg-d-0920_2020.pdf,https://dl.airtable.com/.attachments/acf7023a7f18b9bd9bb054644e8639af/a54d7e06/CH_TL9E_II_5894307-UIM-B-0920_2020.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/470bbe7913ad8e36d9bf41a2b29ab5f6/1fae37f2/CH_TL9E_II_5894307-UIM-B-0920_2020_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/426c872c6fc65aa70aaba6483def2e58/d719b409/CH_TL9E_II_5894307-UIM-B-0920_2020_WIRING.pdf,Furnace,Furnace,checked
TL8E060A_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TL8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f04be90e5c834ea80155197a0d313522/09c4803d/CM_TL8E_TG_5523524-ctg-c-0920_2020.pdf,https://dl.airtable.com/.attachments/e6208f4b8199025079f4b49c2716a39e/90e7be0c/YO_TL8E_II_5532522-UIM-B-0619_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c4e20642996fc039a88c9ef968160210/c5b41021/YO_TL8E_II_5532522-UIM-B-0619_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/245408ff4006297ee21ba52a771a361b/9e897d80/YO_TL8E_II_5532522-UIM-B-0619_2019_WIRING.pdf,Furnace,Furnace,checked
TE4B3621S_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TE4B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,138,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/82938c71221d552a1b0c189ec1478e08/8d9ab557/CM_TE4B_TG_5855837-ctg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,9,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TM8E100C20_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE100C16_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E100C16_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TM8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/cc735a703aeb81c633c0485d5a7b03ab/324be11a/CM_TM8E_TG_5597957-ctg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/02a1ef6d779f951e4a7a964ac12593b0/9b8e9777/CM_TM8VPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TE4B3021S_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TE4B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,122,,Scroll,,1,1,,208-230/1/60,12.3,63,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/82938c71221d552a1b0c189ec1478e08/8d9ab557/CM_TE4B_TG_5855837-ctg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,8,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TE4B4821S_CM,https://dl.airtable.com/KiVa1rYSKgB6rFLhTtog_coleman.png,Coleman,TE4B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,133,,Scroll,,1,1,,208-230/1/60,18.5,108,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/82938c71221d552a1b0c189ec1478e08/8d9ab557/CM_TE4B_TG_5855837-ctg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/a9a408a54211e2e4dc6ce9c5d5152d64/32e06dad/CH_TH4B.PNG,N/A - R410A,5,9,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
