Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
N4A542GKC_IC,https://dl.airtable.com/A72seVPvSfWxIUSxC1aJ_icp.png,Comfortmaker,N4A5,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,119.3,,Scroll,,1,1,,208-230/1/60,16.7,109,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/2f1ecc14dea902f838c22176edc0843e/50f1248a/IC_N4A5_PS_42171625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A530GKC_IC,https://dl.airtable.com/A72seVPvSfWxIUSxC1aJ_icp.png,Comfortmaker,N4A5,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,90.7,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/2f1ecc14dea902f838c22176edc0843e/50f1248a/IC_N4A5_PS_42171625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
REYQ96TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,8,,DX,Air Cooled,Heat Pump,,,R-410A,412.8,Daikin,Scroll,,2,2,,208-230/3/60,13.7; 13.7,,11-100,8,11,,,,,EEV,6 EEVs in total,,,,See Notes,5827,Propeller type fan (2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/dae2b2ee94e3288a3d0879f2f2be9d72/12247887/SDS-REYQ96TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/43623dc005df7a63e38570e77815bac5/607d0816/REYQ_picture.png,N/A - R410A,,26,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWADC10CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,294,2,Chiller,Air Cooled,N/A,,3.01,R-134A,7055,,Screw,,2,1,,400/3/50,,,100-20,294,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,441,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ120TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,10,,DX,Air Cooled,Heat Pump,,,R-410A,412.8,Daikin,Scroll,,2,2,,208-230/3/60,15; 15,,10-100,10,10,,,,,EEV,6 EEVs in total,,,,See Notes,6286,Propeller type fan (2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/299e32af0b3a9827e3791a749f0f1c38/d7d0d83a/SDS-REYQ120TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/43623dc005df7a63e38570e77815bac5/607d0816/REYQ_picture.png,N/A - R410A,,26,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWAD700CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,198,2,Chiller,Air Cooled,N/A,,2.83,R-134A,5150,,Screw,,2,1,,400/3/50,,,100-20,198,20,,,1082,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,322,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC13CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,371,2,Chiller,Air Cooled,N/A,,2.92,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,371,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC16CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,460,3,Chiller,Air Cooled,N/A,,2.86,R-134A,11288,,Screw,,3,1,,400/3/50,,,100-13,460,13,,,1927,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,706,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWAD850CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,240,2,Chiller,Air Cooled,N/A,,2.67,R-134A,5714,,Screw,,2,1,,400/3/50,,,100-20,240,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,358,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC14CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,411,2,Chiller,Air Cooled,N/A,,2.93,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,411,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ168TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,14,,DX,Air Cooled,Heat Pump,,,R-410A,412.8,Daikin,Scroll,,2,2,,208-230/3/60,17.4; 24.4,,10-100,14,10,,,,,EEV,6 EEVs in total,,,,See Notes,8228,Propeller type fan (2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/7246c7e5a413d5c014e3a3af6adff7fa/5ed94b26/SDS-REYQ168TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/43623dc005df7a63e38570e77815bac5/607d0816/REYQ_picture.png,N/A - R410A,,26,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWADC11CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,310,2,Chiller,Air Cooled,N/A,,2.87,R-134A,7055,,Screw,,2,1,,400/3/50,,,100-20,310,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,441,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC12CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,350,2,Chiller,Air Cooled,N/A,,3.05,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,350,20,,,1488,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC18CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,510,3,Chiller,Air Cooled,N/A,,2.9,R-134A,12346,,Screw,,3,1,,400/3/50,,,100-13,510,13,,,2333,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,772,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWAD980CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,276,2,Chiller,Air Cooled,N/A,,2.77,R-134A,7055,,Screw,,2,1,,400/3/50,,,100-20,276,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,441,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWAD740CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,210,2,Chiller,Air Cooled,N/A,,3.07,R-134A,5150,,Screw,,2,1,,400/3/50,,,100-20,210,20,,,1082,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,322,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWAD830CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,235,2,Chiller,Air Cooled,N/A,,3.07,R-134A,5714,,Screw,,2,1,,400/3/50,,,100-20,235,20,,,1183,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,358,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWAD900CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,255,2,Chiller,Air Cooled,N/A,,2.9,R-134A,5714,,Screw,,2,1,,400/3/50,,,100-20,255,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,358,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ144TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,12,,DX,Air Cooled,Heat Pump,,,R-410A,412.8,Daikin,Scroll,,2,2,,208-230/3/60,16.2; 22.6,,10-100,12,10,,,,,EEV,6 EEVs in total,,,,See Notes,8228,Propeller type fan (2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/6df708a8af4453a9e6365ed82caa2a82/2925c98b/SDS-REYQ144TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/43623dc005df7a63e38570e77815bac5/607d0816/REYQ_picture.png,N/A - R410A,,26,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWAD740CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,210,2,Chiller,Air Cooled,N/A,,3.07,R-134A,5150,,Screw,,2,1,,400/3/50,,,100-20,210,20,,,1082,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,322,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWAD790CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,224,2,Chiller,Air Cooled,N/A,,2.86,R-134A,5714,,Screw,,2,1,,400/3/50,,,100-20,224,20,,,1183,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,358,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ72TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,6,,DX,Air Cooled,Heat Pump,,,R-410A,350.4,Daikin,Scroll,,1,1,,208-230/3/60,20.7,,15-100,6,15,,,,,EEV,6 EEVs in total,,,,See Notes,5544,Propeller type fan,R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/79ebe1c5fbee092475312645df0800f2/2ae1596e/SDS-REYQ72TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/43623dc005df7a63e38570e77815bac5/607d0816/REYQ_picture.png,N/A - R410A,,22,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWADC15CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,437,2,Chiller,Air Cooled,N/A,,2.86,R-134A,9877,,Screw,,2,1,,400/3/50,,,100-20,437,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,618,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC17CZXL_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,484,3,Chiller,Air Cooled,N/A,,2.85,R-134A,11993,,Screw,,3,1,,400/3/50,,,100-13,484,13,,,2130,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,750,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC10CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,292,2,Chiller,Air Cooled,N/A,,2.61,R-134A,7055,,Screw,,2,1,,400/3/50,,,100-20,292,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,441,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ192TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,16,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 350.4,Daikin,Scroll,,3,,,208-230/3/60,20.7 / 15; 15,,5-100,16,5,,,,,EEV,6 EEVs in each unit total,,,,See Notes,5544; 6286,Propeller type fan (2; 1),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/09af9300be7f0049366ec7c481595f73/275dfc85/SDS-REYQ192TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/a1a1423d4228c28c39d09a84b9910be5/60c4fdab/REYQ192-336.png,N/A - R410A,,48,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWADC18CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,510,3,Chiller,Air Cooled,N/A,,2.9,R-134A,12346,,Screw,,3,1,,400/3/50,,,100-13,510,13,,,2333,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,772,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC13CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,371,2,Chiller,Air Cooled,N/A,,2.92,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,371,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ336TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,28,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8,Daikin,Scroll,,4,2,,208-230/3/60,17.4; 24.4 / 17.4; 24.4,,5-100,28,5,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 8228,Propeller type fan (2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/ab814fbde64e22fc325cb05e08c58991/dfd7e149/SDS-REYQ336TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/a1a1423d4228c28c39d09a84b9910be5/60c4fdab/REYQ192-336.png,N/A - R410A,,52,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
REYQ408TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,34,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8; 412.8,Daikin,Scroll,,6,2,,208-230/3/60,13.7; 13.7 / 16.2; 22.6 / 17.4; 24.4,,3-100,34,3,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 8228; 5827,Propeller type fan (2; 2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/587a9fd8717a25d146a0122fd754cc4a/8edbbe3b/SDS-REYQ408TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/d7f91fd145d292de7d923f6660933485/f23498b7/REYQ360-456.png,N/A - R410A,,78,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
REYQ360TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,30,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8; 412.8,Daikin,Scroll,,6,2,,208-230/3/60,15.2; 15.2; 15.2,,3-100,30,3,,,,,EEV,6 EEVs in each unit total,,,,See Notes,6286; 6286; 6286,Propeller type fan (2; 2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/4f26ef985c0e7bf2054e0aeb2e9083b8/60337c9a/SDS-REYQ360TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/d7f91fd145d292de7d923f6660933485/f23498b7/REYQ360-456.png,N/A - R410A,,78,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
REYQ216TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,18,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8,Daikin,Scroll,,4,2,,208-230/3/60,13.7; 13.7 / 15; 15,,5-100,18,5,,,,,EEV,6 EEVs in each unit total,,,,See Notes,5827; 6286,Propeller type fan (2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/8642f4bb4586fde0c56fded4ec6caf44/71bb1cd9/SDS-REYQ216TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/a1a1423d4228c28c39d09a84b9910be5/60c4fdab/REYQ192-336.png,N/A - R410A,,52,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
REYQ432TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,36,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8; 412.8,Daikin,Scroll,,6,2,,208-230/3/60,16.2; 22.6 / 16.2; 22.6 / 16.2; 22.6,,3-100,36,3,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 8228; 8228,Propeller type fan (2; 2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/bc3ff85c27cd5db591f1ae9d0a3881f4/5f2c2485/SDS-REYQ432TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/d7f91fd145d292de7d923f6660933485/f23498b7/REYQ360-456.png,N/A - R410A,,78,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWADC16CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,460,3,Chiller,Air Cooled,N/A,,2.86,R-134A,11288,,Screw,,3,1,,400/3/50,,,100-13,460,13,,,1927,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,706,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ264TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,22,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8,Daikin,Scroll,,4,2,,208-230/3/60,16.2; 22.6,,5-100,22,5,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 6286,Propeller type fan (2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/f47b6e7cb966897f3cfe56ad795e3e60/53f7a888/SDS-REYQ264TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/a1a1423d4228c28c39d09a84b9910be5/60c4fdab/REYQ192-336.png,N/A - R410A,,52,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
REYQ384TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,32,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8; 412.8,Daikin,Scroll,,6,2,,208-230/3/60,13.7; 13.7 / 15; 15 / 17.4; 24.4,,3-100,32,3,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 6286; 5827,Propeller type fan (2; 2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/88d1891fdaef23fe5e3f1b2bf769d78e/a7d56aef/SDS-REYQ384TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/d7f91fd145d292de7d923f6660933485/f23498b7/REYQ360-456.png,N/A - R410A,,78,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
REYQ456TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,38,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8; 412.8,Daikin,Scroll,,6,2,,208-230/3/60,16.2; 22.6 / 16.2; 22.6 / 17.4; 24.4,,3-100,38,3,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 8228; 8228,Propeller type fan (2; 2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/03630221f5a0ae0d5dfd9ba1b00b63c3/84e135bd/SDS-REYQ456TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/d7f91fd145d292de7d923f6660933485/f23498b7/REYQ360-456.png,N/A - R410A,,78,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWADC17CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,484,3,Chiller,Air Cooled,N/A,,2.85,R-134A,11993,,Screw,,3,1,,400/3/50,,,100-13,484,13,,,2130,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,750,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC14CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,411,2,Chiller,Air Cooled,N/A,,2.93,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,411,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC14CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,409,2,Chiller,Air Cooled,N/A,,2.75,R-134A,9877,,Screw,,2,1,,400/3/50,,,100-20,409,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,618,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC13CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,377,2,Chiller,Air Cooled,N/A,,2.69,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,377,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC17CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,485,3,Chiller,Air Cooled,N/A,,2.67,R-134A,12346,,Screw,,3,1,,400/3/50,,,100-13,485,13,,,2130,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,772,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC15CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,438,3,Chiller,Air Cooled,N/A,,2.63,R-134A,11288,,Screw,,3,1,,400/3/50,,,100-13,438,13,,,1691,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,706,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ288TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,24,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8,Daikin,Scroll,,4,2,,208-230/3/60,16.2; 22.6 / 16.2; 22.6,,5-100,24,5,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 8228,Propeller type fan (2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/d885931e1bcfec6da4bf1837d120eff4/a8b22dd8/SDS-REYQ288TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/a1a1423d4228c28c39d09a84b9910be5/60c4fdab/REYQ192-336.png,N/A - R410A,,52,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
