Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
EWADC16CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,462,3,Chiller,Air Cooled,N/A,,2.63,R-134A,11993,,Screw,,3,1,,400/3/50,,,100-13,462,13,,,1927,,EEV,,1,3,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,750,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,1,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC12CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,350,2,Chiller,Air Cooled,N/A,,3.05,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,350,20,,,1488,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC12CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,350,2,Chiller,Air Cooled,N/A,,2.68,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,350,20,,,1488,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC11CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,310,2,Chiller,Air Cooled,N/A,,2.87,R-134A,7055,,Screw,,2,1,,400/3/50,,,100-20,310,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,441,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ240TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,20,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8,Daikin,Scroll,,4,2,,208-230/3/60,13.7; 13.7 / 16.2; 22.6,,5-100,20,5,,,,,EEV,6 EEVs in each unit total,,,,See Notes,5827; 8228,Propeller type fan (2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/15f409d2f3c7800340b79c076817fd60/dcd407d3/SDS-REYQ240TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/a1a1423d4228c28c39d09a84b9910be5/60c4fdab/REYQ192-336.png,N/A - R410A,,52,,,,,,Joel Keller,10/25/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWADC11CZXR_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,332,2,Chiller,Air Cooled,N/A,,2.83,R-134A,8818,,Screw,,2,1,,400/3/50,,,100-20,332,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,552,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC10CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,294,2,Chiller,Air Cooled,N/A,,3.01,R-134A,7055,,Screw,,2,1,,400/3/50,,,100-20,294,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,441,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWAD900CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,255,2,Chiller,Air Cooled,N/A,,2.9,R-134A,5714,,Screw,,2,1,,400/3/50,,,100-20,255,20,,,1285,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,358,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
REYQ312TATJU_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,REYQ,Split,Remote Condenser,26,,DX,Air Cooled,Heat Pump,,,R-410A,412.8; 412.8,Daikin,Scroll,,4,2,,208-230/3/60,16.2; 22.6 / 17.4; 24.4,,5-100,26,5,,,,,EEV,6 EEVs in each unit total,,,,See Notes,8228; 8228,Propeller type fan (2; 2),R410A,,"HP Cutout,Compressor Staging,Accumulator,Receiver,LP Cutout,Crankcase Heater,Pump Down,Low Ambient Control,Defrost Control (Unknown),Freezestat,Freeze Control",,,,https://dl.airtable.com/.attachments/bbfc99d829ad580a726bb17113927d8e/333ce4d5/HeatRecovery-SiUS371614E-Final.pdf,https://dl.airtable.com/.attachments/957c5346301f81b17700a288b1dd1e70/f7257ea0/em-reyq_tatja_yda-edus371704c-d.pdf,https://dl.airtable.com/.attachments/d2f8d87ab8066b5a2db88d9a5b6962ca/92a9a129/im-reyq_tatjyd-en_3p362438-5n.pdf,,https://dl.airtable.com/.attachments/123dfe70912388b6fe0fbcc382055e7d/3aa6e23e/SDS-REYQ312TTJUsubmittal.pdf,,https://dl.airtable.com/.attachments/a1a1423d4228c28c39d09a84b9910be5/60c4fdab/REYQ192-336.png,N/A - R410A,,52,,,,,,Joel Keller,10/25/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8206bec025e99d983e14dbeb69b8216a/d9bf1176/reyq_troubleshooting.pdf,https://dl.airtable.com/.attachments/e9bae42a92ed8c15dcfd1b30dc6018b9/596b88ca/reyq_wiringdiagram.pdf,VRF Heat Recovery Condenser,VRF,checked
EWAD830CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,235,2,Chiller,Air Cooled,N/A,,3.07,R-134A,5714,,Screw,,2,1,,400/3/50,,,100-20,235,20,,,1183,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,358,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
EWADC15CZXS_DK,https://dl.airtable.com/YdHQqFARFC7sjL0PUquO_daikin.png,Daikin,EWAD,Package Chiller (Air Cooled),Air-cooled Package Chiller,437,2,Chiller,Air Cooled,N/A,,2.86,R-134A,9877,,Screw,,2,1,,400/3/50,,,100-20,437,20,,,1691,,EEV,,1,2,,,,,Remote Condenser,,"LP Cutout,HP Cutout,LP Loss of Charge,Low Ambient Control,Compressor Staging",,,,,https://dl.airtable.com/.attachments/590cb8a6659a98ae9b1d595faa06c4a8/7db81879/DK_EWAD_PD_EWAD-CZ.pdf,https://dl.airtable.com/.attachments/9d5b8223b3fd827a7959bb50e38961cb/da611160/DK_EWAD_II_EWAD-CZ.pdf,,https://dl.airtable.com/.attachments/a14410c313b683238fd0a07f1b201bb5/86c52dc6/DK_EWAD-CZ_MicroTech-III_Operation-Manual_Daikin-Applied-UK.pdf,,https://dl.airtable.com/.attachments/5ee8ed5f087aa82fadde4c0ec6575bfb/02585d99/EWADPIC.png,N/A - TBD,,618,,,,,,Joel Keller,10/22/21,,1,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Chiller (Air Cooled),Chiller,checked
FCM4X4800AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FEM4X1800A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4200A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X1800BL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3000BL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X6000A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X2400CL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X6000BL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800BL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3000A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3600A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3600BL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X2400A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4200BL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FEM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800A_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
