Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
FXM4X3000AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AL_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AT_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
N4A518GKC_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,N4A5,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,59.2,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/f12ef72c9a7b4774d3337d8793e365c9/f49daa47/DN_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A542GKC_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,N4A5,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,119.3,,Scroll,,1,1,,208-230/1/60,16.7,109,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/f12ef72c9a7b4774d3337d8793e365c9/f49daa47/DN_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A548GKC_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,N4A5,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,133,,Scroll,,1,1,,208-230/1/60,15.6,105.7,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/f12ef72c9a7b4774d3337d8793e365c9/f49daa47/DN_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A524GKC_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,N4A5,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,73.6,,Scroll,,1,1,,208-230/1/60,10.9,62.9,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/f12ef72c9a7b4774d3337d8793e365c9/f49daa47/DN_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A530GKC_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,N4A5,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,90.7,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/f12ef72c9a7b4774d3337d8793e365c9/f49daa47/DN_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A560GKC_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,N4A5,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,150.2,,Scroll,,1,1,,208-230/1/60,20.8,127.1,100,5,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/f12ef72c9a7b4774d3337d8793e365c9/f49daa47/DN_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A536GKC_DN,https://dl.airtable.com/Ykutja5HRNeQQqDeZcz2_day-night.png,Day & Night,N4A5,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,117.92,,Scroll,,1,1,,208-230/1/60,13.6,79,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/f12ef72c9a7b4774d3337d8793e365c9/f49daa47/DN_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
AVPEC25B14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,3.9,,,2,,,,,,EEV,,1,1,,ECM,425-700,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC59D14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6.9,,,5,,,,,,EEV,,1,1,,ECM,830-1445,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC37C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,5.2,,,4,,,,,,EEV,,1,1,,ECM,710-1190,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC35B14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.9,,,3,,,,,,TEV,,1,1,,ECM,380-1075,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC59C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,6.9,,,5,,,,,,TEV,,1,1,,ECM,600-1615,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC37C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,5.2,,,4,,,,,,TEV,,1,1,,ECM,610-1365,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC39C14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,5.2,,,3,,,,,,TEV,,1,1,,ECM,650-1325,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC61D14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6.9,,,5,,,,,,EEV,,1,1,,ECM,1045-1645,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC25B14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,3.9,,,2,,,,,,EEV,,1,1,,ECM,425-700,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC37C14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,5.2,,,4,,,,,,EEV,,1,1,,ECM,710-1190,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC59D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,6.9,,,5,,,,,,TEV,,1,1,,ECM,970-1995,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF25B14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,1.75,,,2,,,,,,Fixed Orifice,,1,1,,CV,275-1255,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF29B14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,1.75,,,2,,,,,,Fixed Orifice,,1,1,,CV,275-1255,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC31C14AD_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,5.2,,,3,,,,,,TEV,,1,1,,ECM,610-1365,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC39C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,5.2,,,3,,,,,,TEV,,1,1,,ECM,650-1325,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC37C14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,5.2,,,4,,,,,,EEV,,1,1,,ECM,710-1190,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF25B14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,1.75,,,2,,,,,,Fixed Orifice,,1,1,,CV,275-1255,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC37D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,5.2,,,4,,,,,,TEV,,1,1,,ECM,500-1405,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC49C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,5.2,,,4,,,,,,TEV,,1,1,,ECM,730-1425,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC59D14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6.9,,,5,,,,,,EEV,,1,1,,ECM,830-1445,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC33C14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.9,,,2,,,,,,TEV,,1,1,,ECM,365-1090,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC61D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6.9,,,5,,,,,,EEV,,1,1,,ECM,1045-1645,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC61D14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6.9,,,5,,,,,,EEV,,1,1,,ECM,1045-1645,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC25B14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,3.9,,,2,,,,,,EEV,,1,1,,ECM,425-700,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC49C14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,5.2,,,4,,,,,,TEV,,1,1,,ECM,730-1425,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC61D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,6.9,,,5,,,,,,TEV,,1,1,,ECM,1055-2035,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPEC59D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPEC,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6.9,,,5,,,,,,EEV,,1,1,,ECM,830-1445,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/a8a6f5e4e8edcc19ebc886b71ca2ba47/e283c0a6/AM_AVPEC_ST_RS6215001r7_2021.pdf,https://dl.airtable.com/.attachments/d5eeb2f794b60574aba5e7c00477b812/11f2f84b/FK_AVPEC_PS_SS-FAVPEC_2021.pdf,https://dl.airtable.com/.attachments/ba3a4d90b1269cf966f5f1d3779b78ad/72e980a3/AM_AVPEC_IOI_IOA-4018D_2018.pdf,,https://dl.airtable.com/.attachments/7ebbcd7dd869f376e2535691d169ff1d/48946da1/AM_AVPEC_Parts_RP-A4305A_2017.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6d9f8e9881c46266901be2b931d2d8b9/c5608f00/AM_AVPEC_ST_RS6215001r7_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/62494cdf15b7a332ca2304643c897d86/9175eed4/FK_AVPEC_PS_SS-FAVPEC_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVPTC35B14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,AVPTC,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.9,,,3,,,,,,TEV,,1,1,,ECM,380-1075,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/2798ae0062b4141861e73f0af72faa90/9729a74b/AM_AVPTC_ST_RS6200007r25_2021.pdf,https://dl.airtable.com/.attachments/7f68ee3632690b3c6d730b6212987cfa/aabfa38a/FK_AVPTC_PS_SS-FAVPTCr3_2018.pdf,https://dl.airtable.com/.attachments/ff4278031e7954f6392113678b70a651/38bad622/AM_AVPTC_IOI_IOA-4030G_2021.pdf,,https://dl.airtable.com/.attachments/c87b8378137d019f4ce2fc4a0c9d9c8d/961ec70a/GM_AVPTC_Parts_RP-A4302C_2018.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/21/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/b4735d99d352923e2b1fea785d7b272c/38db5475/AM_AVPTC_IOI_IOA-4030G_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/5f9ebe4e42021e01e4ecc973c7983920/b04f9194/FK_AVPTC_PS_SS-FAVPTCr3_2018_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF29B14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,1.75,,,2,,,,,,Fixed Orifice,,1,1,,CV,275-1255,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF49C14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.1,,,4,,,,,,Fixed Orifice,,1,1,,CV,970-1755,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF43C14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,4,,,,,,Fixed Orifice,,1,1,,CV,800-1625,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF31B14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,1.75,,,3,,,,,,Fixed Orifice,,1,1,,CV,330-1235,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF49D14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,920-1900,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
