Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
ARUF37C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,3,,,,,,Fixed Orifice,,1,1,,CV,800-1625,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF37C14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,3,,,,,,Fixed Orifice,,1,1,,CV,800-1625,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF49D14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,920-1900,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF37D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,3,,,,,,Fixed Orifice,,1,1,,CV,840-1785,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF47D14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,960-1930,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF61D14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,4.6,,,5,,,,,,Fixed Orifice,,1,1,,CV,1155-2235,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF47D14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,960-1930,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF43C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,4,,,,,,Fixed Orifice,,1,1,,CV,800-1625,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF43D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,920-1900,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF43C14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,4,,,,,,Fixed Orifice,,1,1,,CV,800-1625,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF43D14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,920-1900,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF31B14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,1.75,,,3,,,,,,Fixed Orifice,,1,1,,CV,330-1235,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF47D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,960-1930,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF61D14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,4.6,,,5,,,,,,Fixed Orifice,,1,1,,CV,1155-2235,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF49C14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.1,,,4,,,,,,Fixed Orifice,,1,1,,CV,970-1755,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF37D14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,3,,,,,,Fixed Orifice,,1,1,,CV,840-1785,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF37C14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,3,,,,,,Fixed Orifice,,1,1,,CV,800-1625,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF43D14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,920-1900,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF61D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,4.6,,,5,,,,,,Fixed Orifice,,1,1,,CV,1155-2235,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF49D14AB_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.5,,,4,,,,,,Fixed Orifice,,1,1,,CV,920-1900,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF37D14AA_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,2.85,,,3,,,,,,Fixed Orifice,,1,1,,CV,840-1785,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
ARUF49C14AC_FK,https://dl.airtable.com/.attachments/7ace3570a930d5ab112d666d867284e2/c780fd95/FranklinImage.png,Franklin,ARUF,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-240/1/60,3.1,,,4,,,,,,Fixed Orifice,,1,1,,CV,970-1755,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/ea519ea32a54ff9f3dcd651fa305598b/7003bf61/AM_ARUF_ST_RS6200006r101_2021.pdf,https://dl.airtable.com/.attachments/ae10ebe5dc5eddf82a4481a1d221ebe4/d12b5088/FK_ARUF_PS_SS-FARUF_2021.pdf,https://dl.airtable.com/.attachments/28cc166a4f946da9769d95c5f2873f16/73e6ffee/AM_ARUF_IOI_IO-901L_2021.pdf,,https://dl.airtable.com/.attachments/571a7fb252d418de930dc6e8f953dbb1/77a8d6ea/GM_ARUF_Parts_RP-702G_2015.pdf,,https://dl.airtable.com/.attachments/98553a253d486242f029ad56a7f0ef72/12d79931/FK_AVPTC.PNG,N/A - Air Handler Unit,5,,,,,,,Nathan Facine,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bba6cd37fb48a66aa2313da1f70b4c8b/9f7aba7f/FK_ARUF_PS_SS-FARUF_2021_Wiring.pdf,Air Handling Unit,Air Handler,checked
GMVC950453BXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,420-1400,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GCVC950714CXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC950704CXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC950905DXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC950453BXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,420-1400,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GCVC90905DXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC950905CXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GCVC90704CXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC80704BXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
GMVC80704BXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
GCVC90704CXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GCVC951155DXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,705-2350,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GCVC950915DXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC80905CXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
GMVC80905CXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
GMVC951155DXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,705-2350,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC951155DXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,705-2350,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC950905DXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC950704CXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,530-1760,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GCVC951155DXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,705-2350,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC81155CXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
GCVC90905DXAA_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GCVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,660-2200,,Furnace,,,,,,https://dl.airtable.com/.attachments/b2d4fda079fced48b310935ce1fba95e/41843d21/AM_ACVC9_RS6610004r23_SM.pdf,https://dl.airtable.com/.attachments/21fc66f72727b99c5a5cba4a00dc69d7/c3b56e08/AM_AMVC95_PD.pdf,,,,,https://dl.airtable.com/.attachments/4d1bff42b1ad6c562bf84a8c2243b1c3/eb2c64a8/AMVC80PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7af3f54e5bf6971d844ec03c67af1346/5e847054/AM_ACVC9_WD.pdf,Furnace,Furnace,checked
GMVC81155CXAB_GM,https://dl.airtable.com/oDE0aq3BQ4KGBEJZHgmi_goodman.png,Goodman,GMVC,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,115/1/60,,,,,,,,,,,,,,,ECM,,,Furnace,,,,,,https://dl.airtable.com/.attachments/d3f1f6625e311af0e96e2d77682db327/53cba5ac/AM_AMVC8_RS6612008r5_SM.pdf,https://dl.airtable.com/.attachments/ea31f35058cdb2b27edd68326f4902f0/9d6f4040/AM_AMVC8_RT6622012r1_TM.pdf,https://dl.airtable.com/.attachments/5eba35536ad03132ca5045a50de0fc5b/79fe7025/IO-361D.pdf,,,,https://dl.airtable.com/.attachments/c6172b942a9b76ca86da273be1fb0043/5351dfc9/AMVC8PIC.png,N/A - Gas Furnace,5,,,,,,,Joel Keller,11/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a6976f343b138a028cd1f5d448e44998/2d50d30b/AM_AMVC8_DIAG.pdf,https://dl.airtable.com/.attachments/9979953c5806ea1ccc9d4122bfd49d3e/39325c77/AM_ADVC_WD.pdf,Furnace,Furnace,checked
FCM4X2400A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
