Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
FCM4X4800A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FEM4X3000A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4200BL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FEM4X3000BL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X1800BL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X2400A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3600A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3600BL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800BL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X6000BL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4200A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X1800A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X6000A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X2400CL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FEM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AT_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AL_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000A_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
N4A536GKC_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,N4A5,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,117.92,,Scroll,,1,1,,208-230/1/60,13.6,79,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/26554717510e5fc702bd292d1b2afb77/5712cad4/HE_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A548GKC_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,N4A5,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,133,,Scroll,,1,1,,208-230/1/60,15.6,105.7,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/26554717510e5fc702bd292d1b2afb77/5712cad4/HE_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A560GKC_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,N4A5,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,150.2,,Scroll,,1,1,,208-230/1/60,20.8,127.1,100,5,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/26554717510e5fc702bd292d1b2afb77/5712cad4/HE_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A530GKC_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,N4A5,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,90.7,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/26554717510e5fc702bd292d1b2afb77/5712cad4/HE_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A524GKC_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,N4A5,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,73.6,,Scroll,,1,1,,208-230/1/60,10.9,62.9,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/26554717510e5fc702bd292d1b2afb77/5712cad4/HE_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A518GKC_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,N4A5,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,59.2,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/26554717510e5fc702bd292d1b2afb77/5712cad4/HE_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A542GKC_HE,https://dl.airtable.com/txugiJKQQfaOkRkVOoIJ_heil.png,Heil,N4A5,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,119.3,,Scroll,,1,1,,208-230/1/60,16.7,109,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/26554717510e5fc702bd292d1b2afb77/5712cad4/HE_N4A5_PS_42111625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
FCM4X2400AL_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AT_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000A_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600A_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800A_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800AL_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400A_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X3600AL_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,200-1400,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X2400AT_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,150-1200,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X4800AT_IC,https://dl.airtable.com/r1bKPVoZQ1ee6wGXfNuH_icp.png,ICP,FCM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.4,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,250-1600,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
