Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
FEM4X2400A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FEM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X1800AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,1.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,398-767,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X4800BL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FEM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FEM4X3000A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FEM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9cfedfda2fe495c57c31db2ca8957c3c/5790e845/ICP_FEM4XSeriesA_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000AT_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,https://dl.airtable.com/.attachments/e2c95c9cfce382ecbccc2c8ed1c2ce92/9318d97d/ICP_FCM4_Observer_IOM_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ad72a57981e4bb89b8a196dd51c6ddb2/f4a04378/ICP_FCM4_Observer_Diagnostic_2014.pdf,,Air Handling Unit,Air Handling Unit,checked
FCM4X6000AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FCM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,8.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,500-2000,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/9f585b493c5d455c273f6f5653f0f98c/d5b67cec/ICP_FCM4_Ion_PD_2019.pdf,https://dl.airtable.com/.attachments/d4b8e339117880b198c81b766fcf34fc/3ba0a125/ICP_FCM4_Observer_PD_2014.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/92a74ee8ebc3c6acbefb541f807a8ca6/7a779635/ICP_FCM4_Ion_Diagnostic_2019.pdf,,Air Handling Unit,Air Handling Unit,checked
FEM4X4200BL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FEM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/6c08d480f8bbadf7ca25242bd51e277a/8a0f1e33/ICP_FEM4XSeriesB_PD_2018.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AT_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000AT_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AT_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AT_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X6000A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,5,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600AT_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4200AL_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,3.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1026-1560,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AT_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X4800A_KR,https://dl.airtable.com/r1pUd8tsQvyLQEqpQsvA_keeprite.png,Keeprite,FXM4X,Split,Air Handling Unit,4,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,7.5,,,4,,,,,,TEV (Non Adjustable),,1,1,,ECM,1101-1743,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
N4A518GKC_KR,https://dl.airtable.com/urytNLTVLEwr2MwHQvw6_keeprite.png,Keeprite,N4A5,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,59.2,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/367513c85013414186ceea2bd93afef9/c69e11d6/KR_N4A5_PS_42156625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A524GKC_KR,https://dl.airtable.com/urytNLTVLEwr2MwHQvw6_keeprite.png,Keeprite,N4A5,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,73.6,,Scroll,,1,1,,208-230/1/60,10.9,62.9,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/367513c85013414186ceea2bd93afef9/c69e11d6/KR_N4A5_PS_42156625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A530GKC_KR,https://dl.airtable.com/urytNLTVLEwr2MwHQvw6_keeprite.png,Keeprite,N4A5,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,90.7,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/367513c85013414186ceea2bd93afef9/c69e11d6/KR_N4A5_PS_42156625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A548GKC_KR,https://dl.airtable.com/urytNLTVLEwr2MwHQvw6_keeprite.png,Keeprite,N4A5,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,133,,Scroll,,1,1,,208-230/1/60,15.6,105.7,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/367513c85013414186ceea2bd93afef9/c69e11d6/KR_N4A5_PS_42156625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A536GKC_KR,https://dl.airtable.com/urytNLTVLEwr2MwHQvw6_keeprite.png,Keeprite,N4A5,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,117.92,,Scroll,,1,1,,208-230/1/60,13.6,79,100,3,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/367513c85013414186ceea2bd93afef9/c69e11d6/KR_N4A5_PS_42156625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A560GKC_KR,https://dl.airtable.com/urytNLTVLEwr2MwHQvw6_keeprite.png,Keeprite,N4A5,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,150.2,,Scroll,,1,1,,208-230/1/60,20.8,127.1,100,5,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/367513c85013414186ceea2bd93afef9/c69e11d6/KR_N4A5_PS_42156625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
N4A542GKC_KR,https://dl.airtable.com/urytNLTVLEwr2MwHQvw6_keeprite.png,Keeprite,N4A5,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,119.3,,Scroll,,1,1,,208-230/1/60,16.7,109,100,4,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/367513c85013414186ceea2bd93afef9/c69e11d6/KR_N4A5_PS_42156625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
14HPX-036-230_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,14HPX,Split,Condensing Unit,3,,DX,Air Cooled,Heat Pump,,,R-410A,150,,Scroll,,1,1,,208-230/1/60,14.1,77,100,3,100,,,,,TEV,"Outdoor unit has TEV, check on indoor unit",2,2,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater,Defrost Temperature Switch","Low Ambient Control,LP Loss of Charge,Freezestat",,,https://dl.airtable.com/.attachments/6872ff271c1d230be455b8978dbd81d7/50bfc9cb/LN_14HPX_ISP_0719-L5_2018.pdf,https://dl.airtable.com/.attachments/2c0a3eff9bb23eb196ceba7a5fb85606/78c21990/LN_14HPX_PS_210845_2019.pdf,https://dl.airtable.com/.attachments/3673b482558e9261a109b45b786cb387/07a13ee5/LN_14HPX_II_507361-01_2018.pdf,,,,https://dl.airtable.com/.attachments/a81bc7c80c02b3ae86a99dc060240155/45cf4cf7/LN_14HPX.PNG,N/A - R410A,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fd9123bc13787d66ea01ee236d69e884/92c14886/LN_14HPX_Wiring_537348-01.pdf,Heat Pump Condenser,Condenser,checked
SLP98UH090XV48C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,10.1,16,,,,,,,,,,,,,ECM,528-1770,,Furnace,,,,,,https://dl.airtable.com/.attachments/4765fdd2d7e5165c2acb41cf52904cde/7ebca8b8/LN_SLP98_SM_1029-L7_2020.pdf,https://dl.airtable.com/.attachments/26d04924954b6afdefa0ef7233112faf/eb35ed6e/LN_SLP98_PD_210577_2021.pdf,https://dl.airtable.com/.attachments/8b10607adf5bfe6d6397659300d1f16d/750ef994/LN_SLP98_II_507026-03_2019.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/28047968b0f6a1ff4ec35557c28b4e9e/e8447f04/LN_SLP98_II_507026-03_2019_Diagnostics.pdf,https://dl.airtable.com/.attachments/30c90db6748affb5afb1c8215312a570/3a280544/LN_SLP98_II_507026-03_2019_Wiring.pdf,Furnace,Furnace,checked
SLP98UH070XV36B_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,339-1360,,Furnace,,,,,,https://dl.airtable.com/.attachments/4765fdd2d7e5165c2acb41cf52904cde/7ebca8b8/LN_SLP98_SM_1029-L7_2020.pdf,https://dl.airtable.com/.attachments/26d04924954b6afdefa0ef7233112faf/eb35ed6e/LN_SLP98_PD_210577_2021.pdf,https://dl.airtable.com/.attachments/8b10607adf5bfe6d6397659300d1f16d/750ef994/LN_SLP98_II_507026-03_2019.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/28047968b0f6a1ff4ec35557c28b4e9e/e8447f04/LN_SLP98_II_507026-03_2019_Diagnostics.pdf,https://dl.airtable.com/.attachments/30c90db6748affb5afb1c8215312a570/3a280544/LN_SLP98_II_507026-03_2019_Wiring.pdf,Furnace,Furnace,checked
SLP98UH090XV36C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,540-1360,,Furnace,,,,,,https://dl.airtable.com/.attachments/4765fdd2d7e5165c2acb41cf52904cde/7ebca8b8/LN_SLP98_SM_1029-L7_2020.pdf,https://dl.airtable.com/.attachments/26d04924954b6afdefa0ef7233112faf/eb35ed6e/LN_SLP98_PD_210577_2021.pdf,https://dl.airtable.com/.attachments/8b10607adf5bfe6d6397659300d1f16d/750ef994/LN_SLP98_II_507026-03_2019.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/28047968b0f6a1ff4ec35557c28b4e9e/e8447f04/LN_SLP98_II_507026-03_2019_Diagnostics.pdf,https://dl.airtable.com/.attachments/30c90db6748affb5afb1c8215312a570/3a280544/LN_SLP98_II_507026-03_2019_Wiring.pdf,Furnace,Furnace,checked
14HPX-042-230_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,14HPX,Split,Condensing Unit,3.5,,DX,Air Cooled,Heat Pump,,,R-410A,190,,Scroll,,1,1,,208-230/1/60,17.92,112,100,4,100,,,,,TEV,"Outdoor unit has TEV, check on indoor unit",2,2,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater,Defrost Temperature Switch","Low Ambient Control,LP Loss of Charge,Freezestat",,,https://dl.airtable.com/.attachments/6872ff271c1d230be455b8978dbd81d7/50bfc9cb/LN_14HPX_ISP_0719-L5_2018.pdf,https://dl.airtable.com/.attachments/2c0a3eff9bb23eb196ceba7a5fb85606/78c21990/LN_14HPX_PS_210845_2019.pdf,https://dl.airtable.com/.attachments/3673b482558e9261a109b45b786cb387/07a13ee5/LN_14HPX_II_507361-01_2018.pdf,,,,https://dl.airtable.com/.attachments/a81bc7c80c02b3ae86a99dc060240155/45cf4cf7/LN_14HPX.PNG,N/A - R410A,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fd9123bc13787d66ea01ee236d69e884/92c14886/LN_14HPX_Wiring_537348-01.pdf,Heat Pump Condenser,Condenser,checked
14HPX-024-230_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,14HPX,Split,Condensing Unit,2,,DX,Air Cooled,Heat Pump,,,R-410A,94,,Scroll,,1,1,,208-230/1/60,13.5,58,100,2,100,,,,,TEV,"Outdoor unit has TEV, check on indoor unit",2,2,,,,,R410A,,"LP Cutout,HP Cutout,Defrost Temperature Switch","Low Ambient Control,LP Loss of Charge,Freezestat,Crankcase Heater",,,https://dl.airtable.com/.attachments/6872ff271c1d230be455b8978dbd81d7/50bfc9cb/LN_14HPX_ISP_0719-L5_2018.pdf,https://dl.airtable.com/.attachments/2c0a3eff9bb23eb196ceba7a5fb85606/78c21990/LN_14HPX_PS_210845_2019.pdf,https://dl.airtable.com/.attachments/3673b482558e9261a109b45b786cb387/07a13ee5/LN_14HPX_II_507361-01_2018.pdf,,,,https://dl.airtable.com/.attachments/a81bc7c80c02b3ae86a99dc060240155/45cf4cf7/LN_14HPX.PNG,N/A - R410A,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fd9123bc13787d66ea01ee236d69e884/92c14886/LN_14HPX_Wiring_537348-01.pdf,Heat Pump Condenser,Condenser,checked
SLP98UH090XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,380-2195,,Furnace,,,,,,https://dl.airtable.com/.attachments/4765fdd2d7e5165c2acb41cf52904cde/7ebca8b8/LN_SLP98_SM_1029-L7_2020.pdf,https://dl.airtable.com/.attachments/26d04924954b6afdefa0ef7233112faf/eb35ed6e/LN_SLP98_PD_210577_2021.pdf,https://dl.airtable.com/.attachments/8b10607adf5bfe6d6397659300d1f16d/750ef994/LN_SLP98_II_507026-03_2019.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/28047968b0f6a1ff4ec35557c28b4e9e/e8447f04/LN_SLP98_II_507026-03_2019_Diagnostics.pdf,https://dl.airtable.com/.attachments/30c90db6748affb5afb1c8215312a570/3a280544/LN_SLP98_II_507026-03_2019_Wiring.pdf,Furnace,Furnace,checked
14HPX-060-230_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,14HPX,Split,Condensing Unit,5,,DX,Air Cooled,Heat Pump,,,R-410A,203,,Scroll,,1,1,,208-230/1/60,22.1,125,100,5,100,,,,,TEV,"Outdoor unit has TEV, check on indoor unit",2,2,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater,Defrost Temperature Switch","Low Ambient Control,LP Loss of Charge,Freezestat",,,https://dl.airtable.com/.attachments/6872ff271c1d230be455b8978dbd81d7/50bfc9cb/LN_14HPX_ISP_0719-L5_2018.pdf,https://dl.airtable.com/.attachments/2c0a3eff9bb23eb196ceba7a5fb85606/78c21990/LN_14HPX_PS_210845_2019.pdf,https://dl.airtable.com/.attachments/3673b482558e9261a109b45b786cb387/07a13ee5/LN_14HPX_II_507361-01_2018.pdf,,,,https://dl.airtable.com/.attachments/a81bc7c80c02b3ae86a99dc060240155/45cf4cf7/LN_14HPX.PNG,N/A - R410A,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fd9123bc13787d66ea01ee236d69e884/92c14886/LN_14HPX_Wiring_537348-01.pdf,Heat Pump Condenser,Condenser,checked
SLP98UH135XV60D_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,646-2190,,Furnace,,,,,,https://dl.airtable.com/.attachments/4765fdd2d7e5165c2acb41cf52904cde/7ebca8b8/LN_SLP98_SM_1029-L7_2020.pdf,https://dl.airtable.com/.attachments/26d04924954b6afdefa0ef7233112faf/eb35ed6e/LN_SLP98_PD_210577_2021.pdf,https://dl.airtable.com/.attachments/8b10607adf5bfe6d6397659300d1f16d/750ef994/LN_SLP98_II_507026-03_2019.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/28047968b0f6a1ff4ec35557c28b4e9e/e8447f04/LN_SLP98_II_507026-03_2019_Diagnostics.pdf,https://dl.airtable.com/.attachments/30c90db6748affb5afb1c8215312a570/3a280544/LN_SLP98_II_507026-03_2019_Wiring.pdf,Furnace,Furnace,checked
14HPX-018-230_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,14HPX,Split,Condensing Unit,1.5,,DX,Air Cooled,Heat Pump,,,R-410A,91,,Scroll,,1,1,,208-230/1/60,8.96,48,100,2,100,,,,,TEV,"Outdoor unit has TEV, check on indoor unit",,,,,,,R410A,,"LP Cutout,HP Cutout,Defrost Temperature Switch","Low Ambient Control,LP Loss of Charge,Freezestat,Crankcase Heater",,,https://dl.airtable.com/.attachments/6872ff271c1d230be455b8978dbd81d7/50bfc9cb/LN_14HPX_ISP_0719-L5_2018.pdf,https://dl.airtable.com/.attachments/2c0a3eff9bb23eb196ceba7a5fb85606/78c21990/LN_14HPX_PS_210845_2019.pdf,https://dl.airtable.com/.attachments/3673b482558e9261a109b45b786cb387/07a13ee5/LN_14HPX_II_507361-01_2018.pdf,,,,https://dl.airtable.com/.attachments/a81bc7c80c02b3ae86a99dc060240155/45cf4cf7/LN_14HPX.PNG,N/A - R410A,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fd9123bc13787d66ea01ee236d69e884/92c14886/LN_14HPX_Wiring_537348-01.pdf,Heat Pump Condenser,Condenser,checked
14HPX-048-230_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,14HPX,Split,Condensing Unit,4,,DX,Air Cooled,Heat Pump,,,R-410A,167,,Scroll,,1,1,,208-230/1/60,21.76,117,100,4,100,,,,,TEV,"Outdoor unit has TEV, check on indoor unit",2,2,,,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater,Defrost Temperature Switch","Low Ambient Control,LP Loss of Charge,Freezestat",,,https://dl.airtable.com/.attachments/6872ff271c1d230be455b8978dbd81d7/50bfc9cb/LN_14HPX_ISP_0719-L5_2018.pdf,https://dl.airtable.com/.attachments/2c0a3eff9bb23eb196ceba7a5fb85606/78c21990/LN_14HPX_PS_210845_2019.pdf,https://dl.airtable.com/.attachments/3673b482558e9261a109b45b786cb387/07a13ee5/LN_14HPX_II_507361-01_2018.pdf,,,,https://dl.airtable.com/.attachments/a81bc7c80c02b3ae86a99dc060240155/45cf4cf7/LN_14HPX.PNG,N/A - R410A,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fd9123bc13787d66ea01ee236d69e884/92c14886/LN_14HPX_Wiring_537348-01.pdf,Heat Pump Condenser,Condenser,checked
SLP98UH110XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,580-2125,,Furnace,,,,,,https://dl.airtable.com/.attachments/4765fdd2d7e5165c2acb41cf52904cde/7ebca8b8/LN_SLP98_SM_1029-L7_2020.pdf,https://dl.airtable.com/.attachments/26d04924954b6afdefa0ef7233112faf/eb35ed6e/LN_SLP98_PD_210577_2021.pdf,https://dl.airtable.com/.attachments/8b10607adf5bfe6d6397659300d1f16d/750ef994/LN_SLP98_II_507026-03_2019.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/28047968b0f6a1ff4ec35557c28b4e9e/e8447f04/LN_SLP98_II_507026-03_2019_Diagnostics.pdf,https://dl.airtable.com/.attachments/30c90db6748affb5afb1c8215312a570/3a280544/LN_SLP98_II_507026-03_2019_Wiring.pdf,Furnace,Furnace,checked
14HPX-030-230_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,14HPX,Split,Condensing Unit,2.5,,DX,Air Cooled,Heat Pump,,,R-410A,90,,Scroll,,1,1,,208-230/1/60,12.8,64,100,3,100,,,,,TEV,"Outdoor unit has TEV, check on indoor unit",2,2,,,,,R410A,,"LP Cutout,HP Cutout,Defrost Temperature Switch","Low Ambient Control,LP Loss of Charge,Freezestat,Crankcase Heater",,,https://dl.airtable.com/.attachments/6872ff271c1d230be455b8978dbd81d7/50bfc9cb/LN_14HPX_ISP_0719-L5_2018.pdf,https://dl.airtable.com/.attachments/2c0a3eff9bb23eb196ceba7a5fb85606/78c21990/LN_14HPX_PS_210845_2019.pdf,https://dl.airtable.com/.attachments/3673b482558e9261a109b45b786cb387/07a13ee5/LN_14HPX_II_507361-01_2018.pdf,,,,https://dl.airtable.com/.attachments/a81bc7c80c02b3ae86a99dc060240155/45cf4cf7/LN_14HPX.PNG,N/A - R410A,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fd9123bc13787d66ea01ee236d69e884/92c14886/LN_14HPX_Wiring_537348-01.pdf,Heat Pump Condenser,Condenser,checked
SLP98UH070XV36B_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,410-1365,,Furnace,,,,,,https://dl.airtable.com/.attachments/ceb9636315ee8a78f4ed25e587d9d5b4/f60def82/LN_SLP98_SL_1030-L7_2020.pdf,https://dl.airtable.com/.attachments/cc61b2a06408fefd70d9671651588444/3bafea7e/LN_SLP98DF_PS_210578_2021.pdf,https://dl.airtable.com/.attachments/df3770df6af33ce1a1dca9b9ea6abe20/e2a83b64/LN_SLP98DF_II_50661101_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d0e476a96eeb4f28f16aa6c6f3c03471/b3bb8256/LN_SLP98DF_II_50661101_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/76438824d7f81d7f25c847fc5eedd8c1/2ea10474/LN_SLP98DF_II_50661101_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99UH090XV36C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,540-1360,,Furnace,,,,,,https://dl.airtable.com/.attachments/da76efc97a8dcdd0d2f7a1639377b74b/9a9cc35b/LN_SLP99_SL_100001_2021.pdf,https://dl.airtable.com/.attachments/658fc27a75df2cf9f8d407eb5c14c607/cae32ae5/LN_SLP99_PS_210915_2021.pdf,https://dl.airtable.com/.attachments/4b4069ee8a0f159ababcd5125ad5993f/5abe6113/LN_SLP99_II_507999-01_2021.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e09aa9114d9b9ff171fa2fe5f3fffa1a/e465a0ad/LN_SLP99UH_II_507999-01_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/95c96d371a04b2b1e954ff040e469c1c/b780ebe1/LN_SLP99UH_II_507999-01_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99DF110XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,575-2180,,Furnace,,,,,,https://dl.airtable.com/.attachments/aa7c7287fbeee917bb11959268a8c394/ffe7afc2/LN_SLP99DF_SL_100002_2021.pdf,https://dl.airtable.com/.attachments/b5a5edae4744e191148d4ee23bfeceb8/cd61ba83/LN_SLP99DF_PS_210916_2021.pdf,https://dl.airtable.com/.attachments/65c5408e238153c5d376b27bb6a12911/f209e5d8/LN_SLP99DF_II_508001-02_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc69539947bd9f942049e89d27170569/172a1151/LN_SLP99DF_II_508001-02_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/9ef600760f113142c32367e66ae6a8b0/efaecc9a/LN_SLP99DF_II_508001-02_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99UH135XV60D_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,646-2190,,Furnace,,,,,,https://dl.airtable.com/.attachments/da76efc97a8dcdd0d2f7a1639377b74b/9a9cc35b/LN_SLP99_SL_100001_2021.pdf,https://dl.airtable.com/.attachments/658fc27a75df2cf9f8d407eb5c14c607/cae32ae5/LN_SLP99_PS_210915_2021.pdf,https://dl.airtable.com/.attachments/4b4069ee8a0f159ababcd5125ad5993f/5abe6113/LN_SLP99_II_507999-01_2021.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e09aa9114d9b9ff171fa2fe5f3fffa1a/e465a0ad/LN_SLP99UH_II_507999-01_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/95c96d371a04b2b1e954ff040e469c1c/b780ebe1/LN_SLP99UH_II_507999-01_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99DF090XV36C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,488-1385,,Furnace,,,,,,https://dl.airtable.com/.attachments/aa7c7287fbeee917bb11959268a8c394/ffe7afc2/LN_SLP99DF_SL_100002_2021.pdf,https://dl.airtable.com/.attachments/b5a5edae4744e191148d4ee23bfeceb8/cd61ba83/LN_SLP99DF_PS_210916_2021.pdf,https://dl.airtable.com/.attachments/65c5408e238153c5d376b27bb6a12911/f209e5d8/LN_SLP99DF_II_508001-02_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc69539947bd9f942049e89d27170569/172a1151/LN_SLP99DF_II_508001-02_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/9ef600760f113142c32367e66ae6a8b0/efaecc9a/LN_SLP99DF_II_508001-02_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99UH110XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,580-2125,,Furnace,,,,,,https://dl.airtable.com/.attachments/da76efc97a8dcdd0d2f7a1639377b74b/9a9cc35b/LN_SLP99_SL_100001_2021.pdf,https://dl.airtable.com/.attachments/658fc27a75df2cf9f8d407eb5c14c607/cae32ae5/LN_SLP99_PS_210915_2021.pdf,https://dl.airtable.com/.attachments/4b4069ee8a0f159ababcd5125ad5993f/5abe6113/LN_SLP99_II_507999-01_2021.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e09aa9114d9b9ff171fa2fe5f3fffa1a/e465a0ad/LN_SLP99UH_II_507999-01_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/95c96d371a04b2b1e954ff040e469c1c/b780ebe1/LN_SLP99UH_II_507999-01_2021_Wiring.pdf,Furnace,Furnace,checked
