Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
SLP99DF090XV48C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,10.1,16,,,,,,,,,,,,,ECM,545-1745,,Furnace,,,,,,https://dl.airtable.com/.attachments/aa7c7287fbeee917bb11959268a8c394/ffe7afc2/LN_SLP99DF_SL_100002_2021.pdf,https://dl.airtable.com/.attachments/b5a5edae4744e191148d4ee23bfeceb8/cd61ba83/LN_SLP99DF_PS_210916_2021.pdf,https://dl.airtable.com/.attachments/65c5408e238153c5d376b27bb6a12911/f209e5d8/LN_SLP99DF_II_508001-02_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc69539947bd9f942049e89d27170569/172a1151/LN_SLP99DF_II_508001-02_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/9ef600760f113142c32367e66ae6a8b0/efaecc9a/LN_SLP99DF_II_508001-02_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99DF070XV36B_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,410-1365,,Furnace,,,,,,https://dl.airtable.com/.attachments/aa7c7287fbeee917bb11959268a8c394/ffe7afc2/LN_SLP99DF_SL_100002_2021.pdf,https://dl.airtable.com/.attachments/b5a5edae4744e191148d4ee23bfeceb8/cd61ba83/LN_SLP99DF_PS_210916_2021.pdf,https://dl.airtable.com/.attachments/65c5408e238153c5d376b27bb6a12911/f209e5d8/LN_SLP99DF_II_508001-02_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc69539947bd9f942049e89d27170569/172a1151/LN_SLP99DF_II_508001-02_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/9ef600760f113142c32367e66ae6a8b0/efaecc9a/LN_SLP99DF_II_508001-02_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99DF090XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,467-2130,,Furnace,,,,,,https://dl.airtable.com/.attachments/aa7c7287fbeee917bb11959268a8c394/ffe7afc2/LN_SLP99DF_SL_100002_2021.pdf,https://dl.airtable.com/.attachments/b5a5edae4744e191148d4ee23bfeceb8/cd61ba83/LN_SLP99DF_PS_210916_2021.pdf,https://dl.airtable.com/.attachments/65c5408e238153c5d376b27bb6a12911/f209e5d8/LN_SLP99DF_II_508001-02_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dc69539947bd9f942049e89d27170569/172a1151/LN_SLP99DF_II_508001-02_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/9ef600760f113142c32367e66ae6a8b0/efaecc9a/LN_SLP99DF_II_508001-02_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99UH090XV48C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,10.1,16,,,,,,,,,,,,,ECM,534-1770,,Furnace,,,,,,https://dl.airtable.com/.attachments/da76efc97a8dcdd0d2f7a1639377b74b/9a9cc35b/LN_SLP99_SL_100001_2021.pdf,https://dl.airtable.com/.attachments/658fc27a75df2cf9f8d407eb5c14c607/cae32ae5/LN_SLP99_PS_210915_2021.pdf,https://dl.airtable.com/.attachments/4b4069ee8a0f159ababcd5125ad5993f/5abe6113/LN_SLP99_II_507999-01_2021.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e09aa9114d9b9ff171fa2fe5f3fffa1a/e465a0ad/LN_SLP99UH_II_507999-01_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/95c96d371a04b2b1e954ff040e469c1c/b780ebe1/LN_SLP99UH_II_507999-01_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99UH090XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,380-2195,,Furnace,,,,,,https://dl.airtable.com/.attachments/da76efc97a8dcdd0d2f7a1639377b74b/9a9cc35b/LN_SLP99_SL_100001_2021.pdf,https://dl.airtable.com/.attachments/658fc27a75df2cf9f8d407eb5c14c607/cae32ae5/LN_SLP99_PS_210915_2021.pdf,https://dl.airtable.com/.attachments/4b4069ee8a0f159ababcd5125ad5993f/5abe6113/LN_SLP99_II_507999-01_2021.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e09aa9114d9b9ff171fa2fe5f3fffa1a/e465a0ad/LN_SLP99UH_II_507999-01_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/95c96d371a04b2b1e954ff040e469c1c/b780ebe1/LN_SLP99UH_II_507999-01_2021_Wiring.pdf,Furnace,Furnace,checked
SLP99UH070XV36B_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP99UH,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,346-1365,,Furnace,,,,,,https://dl.airtable.com/.attachments/da76efc97a8dcdd0d2f7a1639377b74b/9a9cc35b/LN_SLP99_SL_100001_2021.pdf,https://dl.airtable.com/.attachments/658fc27a75df2cf9f8d407eb5c14c607/cae32ae5/LN_SLP99_PS_210915_2021.pdf,https://dl.airtable.com/.attachments/4b4069ee8a0f159ababcd5125ad5993f/5abe6113/LN_SLP99_II_507999-01_2021.pdf,,,,https://dl.airtable.com/.attachments/ce351accfe409f3337f0f1c07ec412ca/b998a359/LN_SLP98.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/e09aa9114d9b9ff171fa2fe5f3fffa1a/e465a0ad/LN_SLP99UH_II_507999-01_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/95c96d371a04b2b1e954ff040e469c1c/b780ebe1/LN_SLP99UH_II_507999-01_2021_Wiring.pdf,Furnace,Furnace,checked
SLP98UH090XV36C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,7.7,15,,,,,,,,,,,,,ECM,488-1385,,Furnace,,,,,,https://dl.airtable.com/.attachments/ceb9636315ee8a78f4ed25e587d9d5b4/f60def82/LN_SLP98_SL_1030-L7_2020.pdf,https://dl.airtable.com/.attachments/cc61b2a06408fefd70d9671651588444/3bafea7e/LN_SLP98DF_PS_210578_2021.pdf,https://dl.airtable.com/.attachments/df3770df6af33ce1a1dca9b9ea6abe20/e2a83b64/LN_SLP98DF_II_50661101_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d0e476a96eeb4f28f16aa6c6f3c03471/b3bb8256/LN_SLP98DF_II_50661101_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/76438824d7f81d7f25c847fc5eedd8c1/2ea10474/LN_SLP98DF_II_50661101_2021_Wiring.pdf,Furnace,Furnace,checked
SLP98UH090XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,467-2130,,Furnace,,,,,,https://dl.airtable.com/.attachments/ceb9636315ee8a78f4ed25e587d9d5b4/f60def82/LN_SLP98_SL_1030-L7_2020.pdf,https://dl.airtable.com/.attachments/cc61b2a06408fefd70d9671651588444/3bafea7e/LN_SLP98DF_PS_210578_2021.pdf,https://dl.airtable.com/.attachments/df3770df6af33ce1a1dca9b9ea6abe20/e2a83b64/LN_SLP98DF_II_50661101_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d0e476a96eeb4f28f16aa6c6f3c03471/b3bb8256/LN_SLP98DF_II_50661101_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/76438824d7f81d7f25c847fc5eedd8c1/2ea10474/LN_SLP98DF_II_50661101_2021_Wiring.pdf,Furnace,Furnace,checked
SLP98UH110XV60C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,12.8,20,,,,,,,,,,,,,ECM,575-2180,,Furnace,,,,,,https://dl.airtable.com/.attachments/ceb9636315ee8a78f4ed25e587d9d5b4/f60def82/LN_SLP98_SL_1030-L7_2020.pdf,https://dl.airtable.com/.attachments/cc61b2a06408fefd70d9671651588444/3bafea7e/LN_SLP98DF_PS_210578_2021.pdf,https://dl.airtable.com/.attachments/df3770df6af33ce1a1dca9b9ea6abe20/e2a83b64/LN_SLP98DF_II_50661101_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d0e476a96eeb4f28f16aa6c6f3c03471/b3bb8256/LN_SLP98DF_II_50661101_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/76438824d7f81d7f25c847fc5eedd8c1/2ea10474/LN_SLP98DF_II_50661101_2021_Wiring.pdf,Furnace,Furnace,checked
SLP98UH090XV48C_LN,https://dl.airtable.com/O97tCi1LQU6Yz9IAeh2N_lennox.png,Lennox,SLP98DF,Split,Furnace,,,N/A,N/A,Gas,,,Other/NA,,,,,,,,120/1/60,10.1,16,,,,,,,,,,,,,ECM,545-1745,,Furnace,,,,,,https://dl.airtable.com/.attachments/ceb9636315ee8a78f4ed25e587d9d5b4/f60def82/LN_SLP98_SL_1030-L7_2020.pdf,https://dl.airtable.com/.attachments/cc61b2a06408fefd70d9671651588444/3bafea7e/LN_SLP98DF_PS_210578_2021.pdf,https://dl.airtable.com/.attachments/df3770df6af33ce1a1dca9b9ea6abe20/e2a83b64/LN_SLP98DF_II_50661101_2021.pdf,,,,https://dl.airtable.com/.attachments/078c3ae6724b19d567a0c0f8f7d80460/1b2d1a7f/LN_SLP99DF.PNG,N/A - Gas Furnace,5,,,,,,,Nathan Facine,12/8/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d0e476a96eeb4f28f16aa6c6f3c03471/b3bb8256/LN_SLP98DF_II_50661101_2021_Diagnostic.pdf,https://dl.airtable.com/.attachments/76438824d7f81d7f25c847fc5eedd8c1/2ea10474/LN_SLP98DF_II_50661101_2021_Wiring.pdf,Furnace,Furnace,checked
AE30BBA21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE24BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,187-1032,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE18BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,181-1132,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CBA21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CBC21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,4,,,,,,TEV,,1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE24BBA21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,2,,,,,,TEV,,1,1,,ECM,187-1032,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CBE21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE18BBA21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,1.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,2,,,,,,TEV,,1,1,,ECM,181-1132,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BBA21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CBF21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,4,,,,,,TEV,,1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE30BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,2.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BBE21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG6B360754_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,114,,Scroll,,1,1,,460/3/60,4,31,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4dbee536c7a7e2aadfa02c81970c3b4c/7f816271/LX_PCG6_TG_5948789-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVC60CX22_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,654-1860,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*08BN2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,ME,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/74dd9719d087b1fc6883020c4ae99c0d/fe72ead5/LX_ME_TG_5493748-ltg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
ME*20DN4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,ME,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,5,,,,,,,,,,,ECM,2000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/74dd9719d087b1fc6883020c4ae99c0d/fe72ead5/LX_ME_TG_5493748-ltg-b-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AP24BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,1.4,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,510-854,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG4B481254_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,460/3/60,6,60,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/497e55503d56dc8aa0d6a41dc6c6f34a/2beb54f8/LX_PCG4_TG_5564046-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AE60CBC22_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60DBG21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1055-1907,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG4A421002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B36*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,15.6,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0b48a055d85be8888c8b0d2f1fe18e66/235ca09c/LX_PCE6_TG_5270296-ltg-h-1120_2020.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B600653_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3f975bca2a2ec1467b20bc3b0642882d/aaf99d2e/LX_PCG4_TG_5564040-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B48*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,216,,Scroll,,1,1,,460/3/60,6.4,41,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/50105959fcabef0741245e1344874192/96c2ae2b/LX_PCE6_TG_5324341-ltg-e-0918_2018.pdf,https://dl.airtable.com/.attachments/f8afcd7781f755efc688b34e28a5e064/82fd5756/CH_PCE6_II_5300477-UIM-A-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2b53e10451cd0232ca2f4dfe14d14bea/b8f7ff03/CH_PCE6_II_5300477-UIM-A-0317_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AP37CBF21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,TEV,,1,1,,CV,856-1681,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60DX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE6B36*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/3/60,11.6,73,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/68ee685a16938eadf5d72c6591b7a1f9/123a4cdc/LX_PCE6_TG_5291658-ltg-f-0918_2018.pdf,https://dl.airtable.com/.attachments/7916cb1e1cbd32795a6655b5d0598f91/d9555531/CH_5285475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4bfd6068e2b839300df2feb3ed70595d/8eec45b0/CH_PCE6_II_5285475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360502_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AE48DBC21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,4,,,,,,TEV,,1,1,,ECM,890-1774,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG6B600652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/1/60,23.5,118,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/037149c3de0a70b4dd2f541d7b45e56d/40ffbd5b/LX_PCG6_TG_5948779-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481252_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/037149c3de0a70b4dd2f541d7b45e56d/40ffbd5b/LX_PCG6_TG_5948779-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV61CE421_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,1006-1860,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE4B60*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,208-230/1/60,24.4,144.2,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b1c8c7e2989df541140d56a1a9550f70/94ca6a0b/LX_PCE4_TG_5564244-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV49DE321_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,4,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
PHE4B36*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,14,11,R-410A,189,,Scroll,,1,1,,208-230/1/60,17,79,100,3,100,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c21380974f52d8059b6fc0b33d7ee25e/7977777b/CH_PHE6_PD_5948717-utg-a-1120.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4A360752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A42*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Cool Only,14,11,R-410A,66,,Scroll,,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b1c8c7e2989df541140d56a1a9550f70/94ca6a0b/LX_PCE4_TG_5564244-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV38CE221_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,890-1596,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE6B48*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,216,,Scroll,,1,1,,208-230/3/60,14,83.1,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/68ee685a16938eadf5d72c6591b7a1f9/123a4cdc/LX_PCE6_TG_5291658-ltg-f-0918_2018.pdf,https://dl.airtable.com/.attachments/ca9823415a7fac5aa119c37269bdffc1/3d44d230/CH_5285475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/adcf004f56cff60e53c9388f93f9a27e/01dfee53/CH_PCE6_II_5285475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
