Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
AP48CBC21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.9,,,4,,,,,,TEV,,1,1,,CV,1206-1775,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV61DE421_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,1110-1935,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC42CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1596,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PHE4A36*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,14,11,R-410A,189,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/2ef345cf9d20c91150c336178195967c/4114fe99/CH_PHE4_PD_5948733-utg-a-1220.pdf,https://dl.airtable.com/.attachments/b7b666c3be503b50e15d99490aacfe3a/81a99822/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec995c0ebc8e343e08a82d30e007680d/f1628949/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4A240502_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,14,11,R-410A,58,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AP24BBA21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.3,,,2,,,,,,TEV,,1,1,,CV,510-854,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC36CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,455-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG6B360753_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,114,,Scroll,,1,1,,208-230/3/60,8.8,70,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dd56e82c51d5013dde25b5bddb7013fe/127cfd4b/LX_PCG6_TG_5948784-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360503_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/3/60,8.5,70,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3f975bca2a2ec1467b20bc3b0642882d/aaf99d2e/LX_PCG4_TG_5564040-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVC49CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,516-1773,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*14DN2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,ME,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/74dd9719d087b1fc6883020c4ae99c0d/fe72ead5/LX_ME_TG_5493748-ltg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
PCG4B600654_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,460/3/60,6.3,60,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/497e55503d56dc8aa0d6a41dc6c6f34a/2beb54f8/LX_PCG4_TG_5564046-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV37CE221_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG4B481253_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/3/60,10.4,123,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3f975bca2a2ec1467b20bc3b0642882d/aaf99d2e/LX_PCG4_TG_5564040-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481254_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,460/3/60,5.7,60,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4dbee536c7a7e2aadfa02c81970c3b4c/7f816271/LX_PCG6_TG_5948789-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/07bc6c595e505cd540667a29bbb36b57/ad107e25/CH_PCG6_II_5300475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/93f785761629fd87fddc82415614e724/9395e49c/CH_PCG6_II_5300475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AE60CX22_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE6B42*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,180,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0b48a055d85be8888c8b0d2f1fe18e66/235ca09c/LX_PCE6_TG_5270296-ltg-h-1120_2020.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV37BE221_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG4B481252_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVC24BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,239-1022,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE4B60*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,460/3/60,7.6,52,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/566615406dc69dd961d3f3b064ae7c90/b0491c7f/LX_PCE4_TG_5564254-ltg-b-0319_2019.pdf,https://dl.airtable.com/.attachments/afdf42f134824ec9fd066123e951b34c/ef323b45/CH_PCE4_II_5163362-UIM-G-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a7c3034202c1f9d02011ff7b6e5f2b0e/b944a888/CH_PCE4_II_5163362-UIM-G-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601253_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3f975bca2a2ec1467b20bc3b0642882d/aaf99d2e/LX_PCG4_TG_5564040-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B48*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11,R-410A,179,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b1c8c7e2989df541140d56a1a9550f70/94ca6a0b/LX_PCE4_TG_5564244-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
MV*08BN2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,MV,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/da4c052c7ca2157e22df81ab11be827e/b172ab6e/LX_MV_TG_5151067-ltg-k-0320_2020.pdf,,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
MV*12CN2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,MV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/da4c052c7ca2157e22df81ab11be827e/b172ab6e/LX_MV_TG_5151067-ltg-k-0320_2020.pdf,,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
PCG4B601003_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3f975bca2a2ec1467b20bc3b0642882d/aaf99d2e/LX_PCG4_TG_5564040-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A36*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,57,,Scroll,,1,1,,208-230/1/60,16.7,79,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b1c8c7e2989df541140d56a1a9550f70/94ca6a0b/LX_PCE4_TG_5564244-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B601003_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/3/60,14,93,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dd56e82c51d5013dde25b5bddb7013fe/127cfd4b/LX_PCG6_TG_5948784-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601252_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV50DE321_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE6B60*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,16,12,R-410A,224,,Scroll,,1,1,,208-230/1/60,26.9,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0b48a055d85be8888c8b0d2f1fe18e66/235ca09c/LX_PCE6_TG_5270296-ltg-h-1120_2020.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B36*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,184,,Scroll,,1,1,,460/3/60,5.7,38,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/50105959fcabef0741245e1344874192/96c2ae2b/LX_PCE6_TG_5324341-ltg-e-0918_2018.pdf,https://dl.airtable.com/.attachments/909a3f33721c3373a02496c750e2c7d8/f16e09b8/CH_PCE6_II_5300477-UIM-A-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/26b5a8ea22b903c34374a0005837b440/3079232e/CH_PCE6_II_5300477-UIM-A-0317_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVC60DX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,722-1935,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*14DN4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,ME,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/74dd9719d087b1fc6883020c4ae99c0d/fe72ead5/LX_ME_TG_5493748-ltg-b-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AP42CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1111-1924,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE6A24*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,2,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,104,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0b48a055d85be8888c8b0d2f1fe18e66/235ca09c/LX_PCE6_TG_5270296-ltg-h-1120_2020.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AP36BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.6,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,950-1671,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC48CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG6B360752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12,R-410A,114,,Scroll,,1,1,,208-230/1/60,14.2,78.1,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/037149c3de0a70b4dd2f541d7b45e56d/40ffbd5b/LX_PCG6_TG_5948779-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B480652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AE60DBC21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1055-1907,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG6B361002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12,R-410A,114,,Scroll,,1,1,,208-230/1/60,14.2,78.1,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/037149c3de0a70b4dd2f541d7b45e56d/40ffbd5b/LX_PCG6_TG_5948779-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B480653_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/3/60,11.7,123,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dd56e82c51d5013dde25b5bddb7013fe/127cfd4b/LX_PCG6_TG_5948784-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B481004_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,460/3/60,6,60,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/497e55503d56dc8aa0d6a41dc6c6f34a/2beb54f8/LX_PCG4_TG_5564046-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
ME*20DN2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,ME,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,5,,,,,,,,,,,ECM,2000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/74dd9719d087b1fc6883020c4ae99c0d/fe72ead5/LX_ME_TG_5493748-ltg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AP48CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1206-1775,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG6B481004_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,460/3/60,5.7,60,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4dbee536c7a7e2aadfa02c81970c3b4c/7f816271/LX_PCG6_TG_5948789-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/07bc6c595e505cd540667a29bbb36b57/ad107e25/CH_PCG6_II_5300475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/93f785761629fd87fddc82415614e724/9395e49c/CH_PCG6_II_5300475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B60*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1d84040eac8d7f7e44820c7e6367c0a9/7e84f499/LX_PCE4_TG_5564250-btg-b-0319_2019.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV25BE121_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,2,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG4A420752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601254_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,460/3/60,6.3,60,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/497e55503d56dc8aa0d6a41dc6c6f34a/2beb54f8/LX_PCG4_TG_5564046-ltg-a-1018_2018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
