Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PCG6A240752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,67,,Scroll,,1,1,,208-230/1/60,10.2,55.2,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/037149c3de0a70b4dd2f541d7b45e56d/40ffbd5b/LX_PCG6_TG_5948779-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B600653_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/3/60,14,93,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dd56e82c51d5013dde25b5bddb7013fe/127cfd4b/LX_PCG6_TG_5948784-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AP60DX23_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.4,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1400-2060,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*08BN4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,ME,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/74dd9719d087b1fc6883020c4ae99c0d/fe72ead5/LX_ME_TG_5493748-ltg-b-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AP18BX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,1,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,156-806,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE6B48*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,16,12,R-410A,216,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0b48a055d85be8888c8b0d2f1fe18e66/235ca09c/LX_PCE6_TG_5270296-ltg-h-1120_2020.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AP37CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.2,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,856-1681,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCG4A361002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AP60CX22_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AP,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1503-1931,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4ead96a7d1f689a86a82e64bdc43b6c1/f7c9dfd6/LX_AP_TG_5006164-ltg-k-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PHE4B36*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,14,11,R-410A,189,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3e6fd51a133027f6d767f67522e787ef/b3bd9954/CH_PHE4_PD_5948725-utg-a-1220.pdf,https://dl.airtable.com/.attachments/c847db773252259364347ac1122450b9/65fd09e1/CH_PHE4_II_5151094-UIM-G-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5c7e564bc237b45ea93acde2303cfb10/7695f1f3/CH_PHE4_II_5151094-UIM-G-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B601002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B600652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/8b0ad606eb89524278a93199502646fc/c2fb34d4/LX_PCG4_TG_5564036-ltg-a-0918_2018.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
MV*14DN2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,MV,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/da4c052c7ca2157e22df81ab11be827e/b172ab6e/LX_MV_TG_5151067-ltg-k-0320_2020.pdf,,,,,https://dl.airtable.com/.attachments/c86763a132a64271fa742a727aefcc65/545711bf/LX_MVPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AE43CX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,566-1734,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4374ad637a3664ac164b54fc451d7511/e0f01427/LX_AE_TG_5493741-ltg-e-0120_2020.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE4A36*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,136,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/1d84040eac8d7f7e44820c7e6367c0a9/7e84f499/LX_PCE4_TG_5564250-btg-b-0319_2019.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AVV50CE321_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/0886ea5c907ac9b41168ed28ecbf8d52/4facc0c5/LX_AVV_TG_5322578-ltg-h-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC48DX21_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/3c873dae2f1570297d7f43e7c10c2ad7/539f65e2/LX_AVC_TG_5151062-ltg-h-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/440a293af4a39c64a907770ceba6095b/55fa435b/LX_APPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
PCE6A30*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCE6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,130,,Scroll,,1,1,,208-230/1/60,14.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0b48a055d85be8888c8b0d2f1fe18e66/235ca09c/LX_PCE6_TG_5270296-ltg-h-1120_2020.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B480652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/037149c3de0a70b4dd2f541d7b45e56d/40ffbd5b/LX_PCG6_TG_5948779-utg-a-0920_2020.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B48*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,203,,Scroll,,1,1,,208-230/1/60,24.3,117,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c21380974f52d8059b6fc0b33d7ee25e/7977777b/CH_PHE6_PD_5948717-utg-a-1120.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHG6B420652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6A24*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,2,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,104,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/98a3ca34d6089023d286f08f6800e8de/9f26c80b/LX_PHE6_TG_5247330-ltg-f-0220_2020.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
TP9C100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TP9C,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/6ec65bf1384f7e8117ba1c6960f81516/b7d89989/LX_LP9C_TG_5425623-ltg-b-1117_2017.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/3d6d080aa5342814f439abe5b0e19980/0c9b3cac/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TMLE080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHG4A300752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,116,,Scroll,,1,1,,208-230/1/60,12.3,63,100,3,100,,,,,TEV,,1,1,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
LPLC060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,LPLC,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0aeddf7b825bcc4e0ef9bd0e951ece4f/8c0f79be/LX_LPLC_TG_5425549-ltg-b-1217_2017.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/37ffdf31bdd7aeaecd5d79587c3f7ec1/d47fc572/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
PHG4B481002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.6,R-410A,228,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TMLE120C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM9Y100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TC3B422_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC3B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,13,,R-410A,70,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC7B602_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC7B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,17,,R-410A,126,,Scroll,,1,1,,208-230/1/60,23.7,152.5,100,5,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC3B182_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC3B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,13,,R-410A,45,,Scroll,,1,1,,208-230/1/60,9.7,46,100,2,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,3,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TMLE080C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLV120C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLV,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/35bef8cfafe803cb827fbfe968b54bdf/0c7b4324/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TC3B602_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC3B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,13,,R-410A,81,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC3B362_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC3B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,13,,R-410A,60,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TW4B302_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TW4B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,62,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM8E120C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHG4B481252_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.6,R-410A,228,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B361002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.6,R-410A,154,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B48*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,240,,Scroll,,1,1,,460/3/60,6.4,41,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f346e9c5829c79bfa9c9b0b43d889a2e/fe056148/LX_PHE6_TG_5324337-ltg-d-0220_2020.pdf,https://dl.airtable.com/.attachments/a4f1f9eeaec44cf52b99fdb8b6f1e5db/a5d267e5/CH_PHE6_II_5300479-UIM-B-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/04dc31be7a8a8ad58b6b28d5cad8e2ca/ab7c9ea4/CH_PHE6_II_5300479-UIM-B-0417_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/65587d97cebe3949af221fbb8f2c45aa/64c878a2/CH_PHE6_II_5300479-UIM-B-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHG6B481252_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AL21B602_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL21B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,21,,R-410A,241,,Scroll,,1,1,,208-230/1/60,25,50,100-30,5,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dca1699a3681705360e23ff8deac713a/b2f2e58f/LX_AL21B_TG_5443703-ltg-c-0919_2019.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
PHG6B480652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6A300752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,160,,Scroll,,1,1,,208-230/1/60,13.1,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TL8E080C_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TL8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1c41ee917f2d89a091476b96c4169897/4dc35dd4/CH_TL8E_TG_5523523-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/e6208f4b8199025079f4b49c2716a39e/90e7be0c/YO_TL8E_II_5532522-UIM-B-0619_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c4e20642996fc039a88c9ef968160210/c5b41021/YO_TL8E_II_5532522-UIM-B-0619_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/245408ff4006297ee21ba52a771a361b/9e897d80/YO_TL8E_II_5532522-UIM-B-0619_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM9E120D20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b9f5208de8451978a46e4a96a7fb9814/08dc52b8/LX_TM9E_TG_6021931-ltg-a-1220_2020.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
