Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PHG6B360652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,204,,Scroll,,1,1,,208-230/1/60,15.3,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TM9E040A10_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9E,Split,Furnace,2.5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b9f5208de8451978a46e4a96a7fb9814/08dc52b8/LX_TM9E_TG_6021931-ltg-a-1220_2020.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TW4B602_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TW4B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,92,,Scroll,,1,1,,208-230/1/60,24.3,144.2,100,5,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TMLV100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLV,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/35bef8cfafe803cb827fbfe968b54bdf/0c7b4324/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM9E060B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b9f5208de8451978a46e4a96a7fb9814/08dc52b8/LX_TM9E_TG_6021931-ltg-a-1220_2020.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TC4B302_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC4B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,62,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TP9C080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TP9C,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/6ec65bf1384f7e8117ba1c6960f81516/b7d89989/LX_LP9C_TG_5425623-ltg-b-1117_2017.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/3d6d080aa5342814f439abe5b0e19980/0c9b3cac/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
PHE6B42*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,180,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/98a3ca34d6089023d286f08f6800e8de/9f26c80b/LX_PHE6_TG_5247330-ltg-f-0220_2020.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
TM8Y080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/3ffcc92ca1cca26c421136607cbc104f/782b7ce9/LX_TM8Y_TG_5129594-ltg-d-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TL9E080C_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TL9E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1135498cc9913fd57cc521456d94bda0/e894fb31/LX_TL9E_TG_5523533-ltg-d-0920_2020.pdf,https://dl.airtable.com/.attachments/acf7023a7f18b9bd9bb054644e8639af/a54d7e06/CH_TL9E_II_5894307-UIM-B-0920_2020.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/470bbe7913ad8e36d9bf41a2b29ab5f6/1fae37f2/CH_TL9E_II_5894307-UIM-B-0920_2020_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/426c872c6fc65aa70aaba6483def2e58/d719b409/CH_TL9E_II_5894307-UIM-B-0920_2020_WIRING.pdf,Furnace,Furnace,checked
TMLV100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLV,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/35bef8cfafe803cb827fbfe968b54bdf/0c7b4324/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TW4B422_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TW4B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,79,,Scroll,,1,1,,208-230/1/60,16.6,109,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
PHG6A240502_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,144,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TC4B602_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC4B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,92,,Scroll,,1,1,,208-230/1/60,24.3,144.2,100,5,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM9Y080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
PHG6B601252_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B60*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,248,,Scroll,,1,1,,460/3/60,7.6,52,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f346e9c5829c79bfa9c9b0b43d889a2e/fe056148/LX_PHE6_TG_5324337-ltg-d-0220_2020.pdf,https://dl.airtable.com/.attachments/a4f1f9eeaec44cf52b99fdb8b6f1e5db/a5d267e5/CH_PHE6_II_5300479-UIM-B-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/04dc31be7a8a8ad58b6b28d5cad8e2ca/ab7c9ea4/CH_PHE6_II_5300479-UIM-B-0417_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/65587d97cebe3949af221fbb8f2c45aa/64c878a2/CH_PHE6_II_5300479-UIM-B-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B48*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/3/60,14,83.1,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c9e44dbacf7edfe50f3b489430e71033/8eb8ac6d/LX_PHE6_TG_5291653-ltg-e-0220_2020.pdf,https://dl.airtable.com/.attachments/d1036607177ef1d3c913766189c3c985/6db308e2/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
LPLC080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,LPLC,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0aeddf7b825bcc4e0ef9bd0e951ece4f/8c0f79be/LX_LPLC_TG_5425549-ltg-b-1217_2017.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/37ffdf31bdd7aeaecd5d79587c3f7ec1/d47fc572/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TM8V100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f176ebbf29291e43286482aee6332720/d78c0cd7/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TC3B482_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC3B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,13,,R-410A,72,,Scroll,,1,1,,208-230/1/60,21.8,117,100,4,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC3B302_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC3B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,13,,R-410A,58,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM8V100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f176ebbf29291e43286482aee6332720/d78c0cd7/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
PHG6B481002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TMLE130D20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
AL21B362_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL21B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,21,,R-410A,118,,Scroll,,1,1,,208-230/1/60,19.2,35,100-30,3,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dca1699a3681705360e23ff8deac713a/b2f2e58f/LX_AL21B_TG_5443703-ltg-c-0919_2019.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
TW4B482_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TW4B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,79,,Scroll,,1,1,,208-230/1/60,19.5,130,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC7B482_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC7B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,17,,R-410A,107,,Scroll,,1,1,,208-230/1/60,18.5,124,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TW4B362_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TW4B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,68,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM8Y060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/3ffcc92ca1cca26c421136607cbc104f/782b7ce9/LX_TM8Y_TG_5129594-ltg-d-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9E080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b9f5208de8451978a46e4a96a7fb9814/08dc52b8/LX_TM9E_TG_6021931-ltg-a-1220_2020.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TM9Y120D20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TL9E060B_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TL9E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1135498cc9913fd57cc521456d94bda0/e894fb31/LX_TL9E_TG_5523533-ltg-d-0920_2020.pdf,https://dl.airtable.com/.attachments/acf7023a7f18b9bd9bb054644e8639af/a54d7e06/CH_TL9E_II_5894307-UIM-B-0920_2020.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/470bbe7913ad8e36d9bf41a2b29ab5f6/1fae37f2/CH_TL9E_II_5894307-UIM-B-0920_2020_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/426c872c6fc65aa70aaba6483def2e58/d719b409/CH_TL9E_II_5894307-UIM-B-0920_2020_WIRING.pdf,Furnace,Furnace,checked
TMLV060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLV,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/35bef8cfafe803cb827fbfe968b54bdf/0c7b4324/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TP9C100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TP9C,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/6ec65bf1384f7e8117ba1c6960f81516/b7d89989/LX_LP9C_TG_5425623-ltg-b-1117_2017.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/3d6d080aa5342814f439abe5b0e19980/0c9b3cac/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TM8E080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TC4B482_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC4B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,79,,Scroll,,1,1,,208-230/1/60,19.5,130,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC7B362_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC7B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,17,,R-410A,73,,Scroll,,1,1,,208-230/1/60,15.4,83.9,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TL8E060A_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TL8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1c41ee917f2d89a091476b96c4169897/4dc35dd4/CH_TL8E_TG_5523523-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/e6208f4b8199025079f4b49c2716a39e/90e7be0c/YO_TL8E_II_5532522-UIM-B-0619_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c4e20642996fc039a88c9ef968160210/c5b41021/YO_TL8E_II_5532522-UIM-B-0619_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/245408ff4006297ee21ba52a771a361b/9e897d80/YO_TL8E_II_5532522-UIM-B-0619_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHG4B420652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,150,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TMLE080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
AL19B362_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL19B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,19,,R-410A,204,,Scroll,,1,1,,208-230/1/60,14.8,84.2,"100, 67",3,67,Two-speed compressor,,,,TEV,TXV in evap,1,1,,ECM,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9455473befdfc3a79366d154e7b6e920/7422cfc2/LX_AL19B_TG_5493753-ltg-f-0420_2020.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
TC3B242_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC3B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,13,,R-410A,55,,Rotary,,1,1,,208-230/1/60,8.4,53,100,2,100,,,,,See Notes,May be piston or TXV,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/8b3bd9532e7c03cf0a5a3e8c039abaf1/e45d0b15/CH_TC3B_TG_5752573-btg-c-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TW4B242_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TW4B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,60,,Scroll,,1,1,,208-230/1/60,11.2,60.8,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TMLV080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLV,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/35bef8cfafe803cb827fbfe968b54bdf/0c7b4324/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
