Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PHG6B601002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B601252_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,186,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TM9Y100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9V060B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9V,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e61fd80618c8403df85af5a2a88b2a39/1ddc7b31/LX_TM9V_TG_5425618-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
PHE6B60*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/3/60,16.2,110,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c9e44dbacf7edfe50f3b489430e71033/8eb8ac6d/LX_PHE6_TG_5291653-ltg-e-0220_2020.pdf,https://dl.airtable.com/.attachments/9b4219c42b7c552e3d6cedd5cafef27a/aa18879e/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
TC7B422_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC7B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,17,,R-410A,102,,Scroll,,1,1,,208-230/1/60,16.6,109,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
PHG6B600652_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TM9V120D20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e61fd80618c8403df85af5a2a88b2a39/1ddc7b31/LX_TM9V_TG_5425618-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TC4B362_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC4B,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,65,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TC4B182_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC4B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,56,,Scroll,,1,1,,208-230/1/60,9.7,46,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM8Y100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/3ffcc92ca1cca26c421136607cbc104f/782b7ce9/LX_TM8Y_TG_5129594-ltg-d-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
PHE6B60*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12,R-410A,224,,Scroll,,1,1,,208-230/1/60,26.9,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/98a3ca34d6089023d286f08f6800e8de/9f26c80b/LX_PHE6_TG_5247330-ltg-f-0220_2020.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
TP9C080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TP9C,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/6ec65bf1384f7e8117ba1c6960f81516/b7d89989/LX_LP9C_TG_5425623-ltg-b-1117_2017.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/3d6d080aa5342814f439abe5b0e19980/0c9b3cac/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TC7B242_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC7B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,17,,R-410A,58,,Scroll,,1,1,,208-230/1/60,10.9,62.9,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TL8E100C_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TL8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1c41ee917f2d89a091476b96c4169897/4dc35dd4/CH_TL8E_TG_5523523-ytg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/e6208f4b8199025079f4b49c2716a39e/90e7be0c/YO_TL8E_II_5532522-UIM-B-0619_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c4e20642996fc039a88c9ef968160210/c5b41021/YO_TL8E_II_5532522-UIM-B-0619_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/245408ff4006297ee21ba52a771a361b/9e897d80/YO_TL8E_II_5532522-UIM-B-0619_2019_WIRING.pdf,Furnace,Furnace,checked
TM8Y080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/3ffcc92ca1cca26c421136607cbc104f/782b7ce9/LX_TM8Y_TG_5129594-ltg-d-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9V080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9V,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e61fd80618c8403df85af5a2a88b2a39/1ddc7b31/LX_TM9V_TG_5425618-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TMLV080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLV,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/35bef8cfafe803cb827fbfe968b54bdf/0c7b4324/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM9E100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b9f5208de8451978a46e4a96a7fb9814/08dc52b8/LX_TM9E_TG_6021931-ltg-a-1220_2020.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
AL19B242_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL19B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,19,,R-410A,136,,Scroll,,1,1,,208-230/1/60,10,62.9,"100, 67",2,67,Two-speed compressor,,,,TEV,TXV in evap,1,1,,ECM,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9455473befdfc3a79366d154e7b6e920/7422cfc2/LX_AL19B_TG_5493753-ltg-f-0420_2020.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
AL21B482_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL21B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,21,,R-410A,233,,Scroll,,1,1,,208-230/1/60,20.8,35,100-30,4,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dca1699a3681705360e23ff8deac713a/b2f2e58f/LX_AL21B_TG_5443703-ltg-c-0919_2019.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
TM8E120C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHG6A300502_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,160,,Scroll,,1,1,,208-230/1/60,13.1,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TMLE100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TMLE120C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHE4B60*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,248,,Scroll,,1,1,,208-230/1/60,24.4,144,100,5,100,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c21380974f52d8059b6fc0b33d7ee25e/7977777b/CH_PHE6_PD_5948717-utg-a-1120.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
AL19B482_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL19B,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,19,,R-410A,241,,Scroll,,1,1,,208-230/1/60,20.4,122.1,"100, 67",4,67,Two-speed compressor,,,,TEV,TXV in evap,1,1,,ECM,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9455473befdfc3a79366d154e7b6e920/7422cfc2/LX_AL19B_TG_5493753-ltg-f-0420_2020.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
TM8E040A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHE4B60*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,248,,Scroll,,1,1,,460/3/60,7.8,52,100,5,100,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/2ef345cf9d20c91150c336178195967c/4114fe99/CH_PHE4_PD_5948733-utg-a-1220.pdf,https://dl.airtable.com/.attachments/7924aee9e5eb4d4d6c081233fad04bb2/d9bef08f/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec995c0ebc8e343e08a82d30e007680d/f1628949/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE4B60*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,248,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3e6fd51a133027f6d767f67522e787ef/b3bd9954/CH_PHE4_PD_5948725-utg-a-1220.pdf,https://dl.airtable.com/.attachments/c847db773252259364347ac1122450b9/65fd09e1/CH_PHE4_II_5151094-UIM-G-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5c7e564bc237b45ea93acde2303cfb10/7695f1f3/CH_PHE4_II_5151094-UIM-G-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
TMLE060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHE6A30*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,130,,Scroll,,1,1,,208-230/1/60,14.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/98a3ca34d6089023d286f08f6800e8de/9f26c80b/LX_PHE6_TG_5247330-ltg-f-0220_2020.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
TM9E080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9E,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b9f5208de8451978a46e4a96a7fb9814/08dc52b8/LX_TM9E_TG_6021931-ltg-a-1220_2020.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TM8V120C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f176ebbf29291e43286482aee6332720/d78c0cd7/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8V060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8V,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f176ebbf29291e43286482aee6332720/d78c0cd7/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TMLE100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHG4B421002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,150,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TM9Y080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM8Y120C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/3ffcc92ca1cca26c421136607cbc104f/782b7ce9/LX_TM8Y_TG_5129594-ltg-d-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TP9C120D20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TP9C,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/076a3c9ac9b2dd33e782ea3d408f2a20/fe847bbc/CH_TP9C_TG_538510-utg-f-1016_2016.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/3d6d080aa5342814f439abe5b0e19980/0c9b3cac/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TM9V080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e61fd80618c8403df85af5a2a88b2a39/1ddc7b31/LX_TM9V_TG_5425618-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TM9V100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e61fd80618c8403df85af5a2a88b2a39/1ddc7b31/LX_TM9V_TG_5425618-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TM9E100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/b9f5208de8451978a46e4a96a7fb9814/08dc52b8/LX_TM9E_TG_6021931-ltg-a-1220_2020.pdf,https://dl.airtable.com/.attachments/01c8bf60c7485f692661984f52b931d5/86303bea/CH_TM9E_II_1083163-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/f0944a92a7f0df75802e4554fc62556e/7849553f/TM9EParts.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4608708f4b990209699eae36d225a5c/33148b35/CH_TM9E_II_1083163-UIM-C-0715_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/02cd6e8bb28db288be13873e90f6496f/643e631e/CH_TM9E_II_1083163-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TM9Y060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
AL19B602_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL19B,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,19,,R-410A,267,,Scroll,,1,1,,208-230/1/60,22.9,147.2,"100, 67",5,67,Two-speed compressor,,,,TEV,TXV in evap,1,1,,ECM,,,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9455473befdfc3a79366d154e7b6e920/7422cfc2/LX_AL19B_TG_5493753-ltg-f-0420_2020.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,17,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
PHG4A240752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG4,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,14,11.6,R-410A,73,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b25ae05bb8c257b7c458c185c324a08d/c3a200fb/CH_PHG4_PD_5948738-utg-a-1220.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
AL21B242_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,AL21B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,21,,R-410A,120,,Scroll,,1,1,,208-230/1/60,12.8,23,100-30,2,30,Variable speed compressor,,,,EEV,Use with CM or AVV model coils equipped with EEV only,1,1,,ECM,,Variable speed ECM ,R410A,,"LP Cutout,HP Cutout,Crankcase Heater",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dca1699a3681705360e23ff8deac713a/b2f2e58f/LX_AL21B_TG_5443703-ltg-c-0919_2019.pdf,,,,,https://dl.airtable.com/.attachments/dfad1be7fe324ae21cf56e0430ead6fe/d8678585/LX_AL19BPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Condensing Unit,Condenser,checked
