Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PHE6B36*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,15.6,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/98a3ca34d6089023d286f08f6800e8de/9f26c80b/LX_PHE6_TG_5247330-ltg-f-0220_2020.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B48*2_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12,R-410A,216,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/98a3ca34d6089023d286f08f6800e8de/9f26c80b/LX_PHE6_TG_5247330-ltg-f-0220_2020.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B36*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,204,,Scroll,,1,1,,460/3/60,5.7,38,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f346e9c5829c79bfa9c9b0b43d889a2e/fe056148/LX_PHE6_TG_5324337-ltg-d-0220_2020.pdf,https://dl.airtable.com/.attachments/a4f1f9eeaec44cf52b99fdb8b6f1e5db/a5d267e5/CH_PHE6_II_5300479-UIM-B-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/04dc31be7a8a8ad58b6b28d5cad8e2ca/ab7c9ea4/CH_PHE6_II_5300479-UIM-B-0417_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/65587d97cebe3949af221fbb8f2c45aa/64c878a2/CH_PHE6_II_5300479-UIM-B-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
TM9V100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e61fd80618c8403df85af5a2a88b2a39/1ddc7b31/LX_TM9V_TG_5425618-ltg-c-1018_2018.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TM8Y100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/3ffcc92ca1cca26c421136607cbc104f/782b7ce9/LX_TM8Y_TG_5129594-ltg-d-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
PHG6B421002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TM8E100B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHE4B48*4_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,205,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/2ef345cf9d20c91150c336178195967c/4114fe99/CH_PHE4_PD_5948733-utg-a-1220.pdf,https://dl.airtable.com/.attachments/7b21b26c0881f46f93e488b4f109f2fa/16109286/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/6cb0da08a30707363bac8ee379f2fc3c/674fb3a8/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
TM8V080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f176ebbf29291e43286482aee6332720/d78c0cd7/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TC7B182_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC7B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,17,,R-410A,58,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TW4B182_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TW4B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,54,,Scroll,,1,1,,208-230/1/60,9,56.3,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/0ef1394111c411f081bd23f58da88b2e/093d9006/CH_TW4B_TG_5753883-btg-b-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM8V080B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8V,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/f176ebbf29291e43286482aee6332720/d78c0cd7/LX_TM8V-TMLV_TG_1071766-ltg-c-0616_2016.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/9376199c8afd9701d3fc700e4ff1dba1/f7ddc909/CH_TM8V_II_5402847-UIM-A-0917_2017_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/72398f80d5da66ffd8ac1d40bcdad1a6/56a71f8b/CH_TM8V_II_5402847-UIM-A-0917_2017_WIRING.pdf,Furnace,Furnace,checked
TM8E060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TM8E080C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHE4B48*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,205,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/3e6fd51a133027f6d767f67522e787ef/b3bd9954/CH_PHE4_PD_5948725-utg-a-1220.pdf,https://dl.airtable.com/.attachments/c847db773252259364347ac1122450b9/65fd09e1/CH_PHE4_II_5151094-UIM-G-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5c7e564bc237b45ea93acde2303cfb10/7695f1f3/CH_PHE4_II_5151094-UIM-G-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
TC7B302_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC7B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,17,,R-410A,75,,Scroll,,1,1,,208-230/1/60,12.8,67.8,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/99b7703411f541ca7b3a9431d86aa67a/27361719/CH_TC7B_TG_5495512-btg-e-1020_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/79dbac786c2b59c90e0eb164cdcde567/f6ccdc3c/CH_TC7B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TM8E130D20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM8E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1664c2df409173e6653f07f090a6b964/221aa41f/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TP9C060A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TP9C,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/6ec65bf1384f7e8117ba1c6960f81516/b7d89989/LX_LP9C_TG_5425623-ltg-b-1117_2017.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/3d6d080aa5342814f439abe5b0e19980/0c9b3cac/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
PHG6A240752_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,144,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TMLE040A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
TC4B422_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC4B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,76,,Scroll,,1,1,,208-230/1/60,19.2,123.9,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
TMLE100B12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TMLE,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ac195ed082b12abeb36c634054e4a586/0b5c6737/LX_TM8E_TG_5597958-ltg-c-1219_2019.pdf,https://dl.airtable.com/.attachments/64e09d7304cb9b822f2d547398856c96/1a9fe14e/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1bcc94b4a00408876853a3bc38c98690/481f35e9/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/7eb1dd8ebd7ca080e94a1e950477d416/7d514852/CH_TM8E-TMLE_II_5594752-UIM-B-0419_2019_WIRING.pdf,Furnace,Furnace,checked
PHE6B36*3_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,204,,Scroll,,1,1,,208-230/3/60,11.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/c9e44dbacf7edfe50f3b489430e71033/8eb8ac6d/LX_PHE6_TG_5291653-ltg-e-0220_2020.pdf,https://dl.airtable.com/.attachments/9b4219c42b7c552e3d6cedd5cafef27a/aa18879e/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
TM9Y040A12_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TM9Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/ea71c0d05ac970b944cdb731688a138c/9e5f166f/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/70fb7f77222ea0eb0a4d8014a7c23ec2/71507a6f/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32e9072e1db8520d017c3e3452359537/6427693a/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/a270efce0608aa4232a879e8e768665e/d68c1545/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
PHG6B361002_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,PHG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,204,,Scroll,,1,1,,208-230/1/60,15.3,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/83ae5597891f2ca8da20a7b93a8e6092/95557eb7/LX_PHG6_TG_5331898-ltg-d-0819_2019.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/3af4999337c5d125d18aa9f865312c04/1af245b2/LX_PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
TL9E100C_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TL9E,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/1135498cc9913fd57cc521456d94bda0/e894fb31/LX_TL9E_TG_5523533-ltg-d-0920_2020.pdf,https://dl.airtable.com/.attachments/acf7023a7f18b9bd9bb054644e8639af/a54d7e06/CH_TL9E_II_5894307-UIM-B-0920_2020.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/be61f5cd2e2c0d7d52e4b757b2b7621c/1a191f08/LX_TL8EPIC.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/470bbe7913ad8e36d9bf41a2b29ab5f6/1fae37f2/CH_TL9E_II_5894307-UIM-B-0920_2020_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/426c872c6fc65aa70aaba6483def2e58/d719b409/CH_TL9E_II_5894307-UIM-B-0920_2020_WIRING.pdf,Furnace,Furnace,checked
TC4B242_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TC4B,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,60,,Scroll,,1,1,,208-230/1/60,11.2,60.8,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout","Low Ambient Control,Crankcase Heater",,,,https://dl.airtable.com/.attachments/bf2af6f2d82bdd5ff1581030609be191/974c0933/CH_TC4B_TG_5581704-btg-d-0420_2020.pdf,https://dl.airtable.com/.attachments/c2f015c5e68c02152bdf0894eddc7e1b/c50d960e/CH_TC3B_II_1183509-UIM-N-0218_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/43eda1603aca64b8dfc258bb61885079/70d6e82e/CH_TC3B_II_1183509-UIM-N-0218_2018_WIRING.pdf,Condensing Unit,Condenser,checked
LPLC080C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,LPLC,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0aeddf7b825bcc4e0ef9bd0e951ece4f/8c0f79be/LX_LPLC_TG_5425549-ltg-b-1217_2017.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/37ffdf31bdd7aeaecd5d79587c3f7ec1/d47fc572/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TH4B2421S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH4B,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,14,,R-410A,103,,Scroll,,1,1,,208-230/1/60,11.7,61.6,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,7,,,,,,Nathan Facine,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH6B6021S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH6B,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,16,,R-410A,269,,Scroll,,1,1,,208-230/1/60,23.68,152.5,100,5,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,17,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
LPLC100C16_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,LPLC,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0aeddf7b825bcc4e0ef9bd0e951ece4f/8c0f79be/LX_LPLC_TG_5425549-ltg-b-1217_2017.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/37ffdf31bdd7aeaecd5d79587c3f7ec1/d47fc572/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TH16B2421S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH16B,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,16,,R-410A,89,,Rotary,,1,1,,208-230/1/60,13.19,26,"100, 90, 80, 70, 60, 50",2,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B4221H_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH4B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,199,,Reciprocating,,1,1,,208-230/1/60,19.4,88,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH4B3021S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH4B,Split,Condensing Unit,2.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,127,,Scroll,,1,1,,208-230/1/60,13.4,72.5,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,8,,,,,,Nathan Facine,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH6B4221S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH6B,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,16,,R-410A,222,,Scroll,,1,1,,208-230/1/60,20.7,123.9,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B1821S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH4B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,91,,Scroll,,1,1,,208-230/1/60,9,56.3,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,6,,,,,,Nathan Facine,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH6B1821S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH6B,Split,Condensing Unit,1.5,1,DX,Air Cooled,Heat Pump,16,,R-410A,98,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH6B4821S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH6B,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,16,,R-410A,234,,Scroll,,1,1,,208-230/1/60,18.5,124,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/9655c1f2c86eceb8d8b4e9f58db0d72c/53a5f7f2/CH_TH6B_TG_5599020-btg-f-0520_2020.pdf,https://dl.airtable.com/.attachments/d30eb31c31b73704e5151aa33dd03fab/c84dfb69/CH_TH6B_II_5485799-UIM-B-1118_2018.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/36a05a7b292139f5fff82dd047fd3ad4/8fc44447/CH_TH6B_II_5485799-UIM-B-1118_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/351f08b58568a92906dfcc85b459636c/dd666c57/CH_TH6B_II_5485799-UIM-B-1118_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B3621H_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH4B,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,196,,Reciprocating,,1,1,,208-230/1/60,14.7,78,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH16B6021S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH16B,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,16,,R-410A,238,,Rotary,,1,1,,208-230/1/60,27.42,64.5,"100, 90, 80, 70, 60, 50",5,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B6022S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH4B,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,14,,R-410A,234,,Scroll,,1,1,,208-230/1/60,24.3,144.2,100,5,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
TH16B4821S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH16B,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,16,,R-410A,134,,Rotary,,1,1,,208-230/1/60,23.73,44.5,"100, 90, 80, 70, 60, 50",4,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
TH4B3521S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH4B,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,129,,Scroll,,1,1,,208-230/1/60,15.4,83.9,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/cb949168c00e4e581509c0d22b2519e1/6e67a1f0/CH_TH4B_TG_5455362-BTG-B-0218_2018.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
LPLC100C20_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,LPLC,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/0aeddf7b825bcc4e0ef9bd0e951ece4f/8c0f79be/LX_LPLC_TG_5425549-ltg-b-1217_2017.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/37ffdf31bdd7aeaecd5d79587c3f7ec1/d47fc572/LX_LPLCPIC1.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TH16B3622S_LX,https://dl.airtable.com/.attachments/7231a210d4922ca85e14bc96688e4450/5ce060d7/Luxairelogo.PNG,Luxaire,TH16B,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,16,,R-410A,114,,Rotary,,1,1,,208-230/1/60,15.2,38,"100, 90, 80, 70, 60, 50",3,50,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/f04698cba6980dbc948b195b37709e15/328d0ba1/CH_TH16B_TG_5547668-btg-c-0419_2019.pdf,https://dl.airtable.com/.attachments/c09eee8fc9d8dec92d1af2a564c33ad7/3fba1ac4/CH_TH16B_II_5475463-UIM-A-0318_2018.PDF,,,,https://dl.airtable.com/.attachments/2eaf226a997ac8cfddaf38b2c7d0a5ae/f08ce632/LX_TC3BPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/f02f7d33b930c1c699ae46eeeab61a80/61473505/CH_TH16B_II_5475463-UIM-A-0318_2018_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/579a8fd69d13cb6234ad56c2eb0c3722/726ae7a1/CH_TH16B_II_5475463-UIM-A-0318_2018_WIRING.pdf,Heat Pump Condenser,Condenser,checked
