Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
FXM4X2400A_TS,https://dl.airtable.com/PvxhWGhIQviT80DyxZfd_tempstar.png,Tempstar,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3000AL_TS,https://dl.airtable.com/PvxhWGhIQviT80DyxZfd_tempstar.png,Tempstar,FXM4X,Split,Air Handling Unit,2.5,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,634-1108,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X3600A_TS,https://dl.airtable.com/PvxhWGhIQviT80DyxZfd_tempstar.png,Tempstar,FXM4X,Split,Air Handling Unit,3,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,5.1,,,3,,,,,,TEV (Non Adjustable),,1,1,,ECM,865-1301,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/91146786b1856bdfe1d2c933ddb60e65/aa50faf9/ICP_FXM4_PD_2014.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
FXM4X2400AL_TS,https://dl.airtable.com/PvxhWGhIQviT80DyxZfd_tempstar.png,Tempstar,FXM4X,Split,Air Handling Unit,2,1,DX,Air Cooled,N/A,,,R-410A,,,,,,,,208-230/1/60,3.5,,,2,,,,,,TEV (Non Adjustable),,1,1,,ECM,420-969,,Air Handler Unit,,,,,,https://dl.airtable.com/.attachments/12f59979483280bbfe5d820e6940ac69/4d9eb335/ICP_FEM4_SF_2018.pdf,https://dl.airtable.com/.attachments/c9484f0662967c856d7ba8f266d3ba10/b2e1a135/ICP_FXM4SeriesAonly_PD_2020.pdf,https://dl.airtable.com/.attachments/66802cea4819a9dc2ca9128233f67ee0/47db4c46/ICP_FEM4_IOM_2018.pdf,,,,https://dl.airtable.com/.attachments/e88c0ba2fdc876599a8c5c988d34a378/889441fe/ICP_FEMFSM_Image.JPG,N/A - Air Handler Unit,5,,,,,,,David Ellis,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handling Unit,checked
N4A518GKC_TS,https://dl.airtable.com/PvxhWGhIQviT80DyxZfd_tempstar.png,Tempstar,N4A5,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,59.2,,Scroll,,1,1,,208-230/1/60,9,47.5,100,2,100,,POE (Polyolester),,,TEV (Non Adjustable),,1,1,,,,,R410A,,,"LP Cutout,HP Cutout,Freezestat,Low Ambient Control,Crankcase Heater",,,https://dl.airtable.com/.attachments/540368146d76d8744a6c69a12e608676/0847adc5/CF_N4A5_SM_42108540004_2021.pdf,https://dl.airtable.com/.attachments/d37e2d2a298a129452ba6a10ca30bc4f/45a7f748/TS_N4A5_PS_42121625004_2019.pdf,https://dl.airtable.com/.attachments/141bebffa9fc986e5e9d39c728c3550f/366a5a98/CF_N4A5_II_42101550108_2019.pdf,,,,https://dl.airtable.com/.attachments/76b0d34de2b67a0207b540ad9448cdd9/e05d87ca/CF_N4A7.PNG,N/A - R410A,5,,,,,,,Nathan Facine,11/12/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/504bc6042efdbe82b41dc3b48896ee6b/9f181aa3/CF_N4A5_Wiring_42103540003_2021.pdf,Condensing Unit,Condenser,checked
YHC060E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Gas,14.2,,R-410A,251.2,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC092F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,12.6,R-410A,88; 67.2,,Scroll,,2,1,,460/3/60,7.1 / 4.7,52 / 38,"100, 50",8,50,,,,,TEV,,1,1,,CV,1500-3600,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC048FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Gas,15,13.2,R-410A,83.2,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC074F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,2,DX,Air Cooled,Gas,,13.1,R-410A,92.8; 65.6,,Scroll,,2,1,,208-230/3/60,14.6 / 7.1,83 / 55,"100, 50",6,50,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC036E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,,DX,Air Cooled,Gas,15,12.7,R-410A,98.4,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,CV,1080-1440,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC036EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,,DX,Air Cooled,Gas,14.4,12,R-410A,98.4,,Scroll,,1,1,,575/3/60,3.8,36.5,100,3,100,,,,,TEV,,1,1,,CV,1080-1440,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC120FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,12.4,R-410A,123.2; 83.2,,Scroll,,2,1,,575/3/60,6.6 / 4.2,55 / 30,"100, 50",10,50,,,,,TEV,,1,1,,CV,2000-4800,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,13,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC048F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Gas,15,13.2,R-410A,83.2,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC060E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Gas,14.2,,R-410A,251.2,,Scroll,,1,1,,460/3/60,7.1,52,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC072F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,12.6,R-410A,123.2,,Scroll,,1,1,,208-230/3/60,19.2,136,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC072E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,12.6,R-410A,123.2,,Scroll,,1,1,,460/3/60,8.7,66,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC072E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,12.6,R-410A,123.2,,Scroll,,1,1,,460/3/60,8.7,66,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC092F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,12.6,R-410A,88; 67.2,,Scroll,,2,1,,208-230/3/60,15.9 / 10,110 / 71,"100, 50",8,50,,,,,TEV,,1,1,,CV,1500-3600,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC120F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,12.4,R-410A,123.2; 83.2,,Scroll,,2,1,,460/3/60,8.2 / 6,66 / 44,"100, 50",10,50,,,,,TEV,,1,1,,CV,2000-4800,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,13,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC072F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,12.6,R-410A,123.2,,Scroll,,1,1,,460/3/60,8.7,66,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC048EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Gas,14.2,,R-410A,243.2,,Scroll,,1,1,,575/3/60,,,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC074F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,2,DX,Air Cooled,Gas,,13.1,R-410A,92.8; 65.6,,Scroll,,2,1,,460/3/60,6.8 / 3.5,41 / 28,"100, 50",6,50,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC102F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,12.4,R-410A,100.8; 78.4,,Scroll,,2,1,,460/3/60,7.8 / 4.7,52 / 38,"100, 50",9,50,,,,,TEV,,1,1,,CV,1700-4080,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,12,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC092F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Cool Only,,12.6,R-410A,88; 67.2,,Scroll,,2,1,,208-230/3/60,15.9 / 10,110 / 71,"100, 50",8,50,,,,,TEV,,1,1,,CV,1500-3600,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC048F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Gas,15,13.2,R-410A,83.2,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC060FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Gas,15,12.85,R-410A,97.6,,Scroll,,1,1,,575/3/60,5.1,40,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC102F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,12.4,R-410A,100.8; 78.4,,Scroll,,2,1,,208-230/3/60,15.6 / 10,110 / 71,"100, 50",9,50,,,,,TEV,,1,1,,CV,1700-4080,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,12,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC102FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,12.4,R-410A,100.8; 78.4,,Scroll,,2,1,,575/3/60,5.8 / 3.7,39 / 28,"100, 50",9,50,,,,,TEV,,1,1,,CV,1700-4080,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,12,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC048E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Gas,14.2,,R-410A,243.2,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC048E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Gas,14.2,,R-410A,243.2,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC072E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,12.6,R-410A,123.2,,Scroll,,1,1,,208-230/3/60,19.2,136,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC072EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,12.6,R-410A,123.2,,Scroll,,1,1,,575/3/60,6.9,55,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC060F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Gas,15,12.85,R-410A,97.6,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC120F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,12.4,R-410A,123.2; 83.2,,Scroll,,2,1,,208-230/3/60,19.6 / 13.2,136 / 88,"100, 50",10,50,,,,,TEV,,1,1,,CV,2000-4800,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,13,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC092FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,12.6,R-410A,88; 67.2,,Scroll,,2,1,,575/3/60,5.1 / 3.7,40 / 28,"100, 50",8,50,,,,,TEV,,1,1,,CV,1500-3600,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC036E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,,DX,Air Cooled,Gas,15,12.7,R-410A,98.4,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,TEV,,1,1,,CV,1080-1440,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC060EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Gas,14.2,,R-410A,251.2,,Scroll,,1,1,,575/3/60,,,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC060F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Gas,15,12.85,R-410A,97.6,,Scroll,,1,1,,460/3/60,7.1,52,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YHC072FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,12.6,R-410A,123.2,,Scroll,,1,1,,575/3/60,6.9,55,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC120FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Cool Only,,12.4,R-410A,123.2; 83.2,,Scroll,,2,1,,575/3/60,6.6 / 4.2,55 / 30,"100, 50",10,50,,,,,TEV,,1,1,,CV,2000-4800,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,13,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC072E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,12.6,R-410A,123.2,,Scroll,,1,1,,208-230/3/60,19.2,136,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC092F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Cool Only,,12.6,R-410A,88; 67.2,,Scroll,,2,1,,460/3/60,7.1 / 4.7,52 / 38,"100, 50",8,50,,,,,TEV,,1,1,,CV,1500-3600,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC092FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Cool Only,,12.6,R-410A,88; 67.2,,Scroll,,2,1,,575/3/60,5.1 / 3.7,40 / 28,"100, 50",8,50,,,,,TEV,,1,1,,CV,1500-3600,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC120H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11.2,R-410A,89.6; 70.4,,Scroll,,2,1,,460/3/60,8.2 / 6.1,66.1 / 41,"100, 50",10,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC048F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Cool Only,15,13.2,R-410A,83.2,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC36G3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,12,R-410A,51.2,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC92HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Cool Only,,11.2,R-410A,60.8; 57.6,,Scroll,,2,1,,575/3/60,6 / 4.29,41 / 33,"100, 50",8,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC060EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Cool Only,14.2,,R-410A,251.2,,Scroll,,1,1,,575/3/60,,,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC072FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,12.6,R-410A,123.2,,Scroll,,1,1,,575/3/60,6.9,55,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC36G4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,12,R-410A,51.2,,Scroll,,1,1,,460/3/60,5.8,45,100,3,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC48G4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,12,R-410A,56,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC60GW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,12,R-410A,76.8,,Scroll,,1,1,,575/3/60,5.1,40,100,5,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC90H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Cool Only,,11.2,R-410A,120,,Scroll,,1,1,,208-230/3/60,29,208,100,8,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC036E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,,DX,Air Cooled,Cool Only,15,12.7,R-410A,98.4,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,TEV,,1,1,,CV,1080-1440,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC60G4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,12,R-410A,76.8,,Scroll,,1,1,,460/3/60,7.1,52,100,5,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC120F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Cool Only,,12.4,R-410A,123.2; 83.2,,Scroll,,2,1,,460/3/60,8.2 / 6,66 / 44,"100, 50",10,50,,,,,TEV,,1,1,,CV,2000-4800,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,13,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC102F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Cool Only,,12.4,R-410A,100.8; 78.4,,Scroll,,2,1,,460/3/60,7.8 / 4.7,52 / 38,"100, 50",9,50,,,,,TEV,,1,1,,CV,1700-4080,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,12,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC36GW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,12,R-410A,51.2,,Scroll,,1,1,,575/3/60,3.8,36.5,100,3,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC60G4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,12,R-410A,76.8,,Scroll,,1,1,,460/3/60,7.1,52,100,5,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
