Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC90HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11.2,R-410A,120,,Scroll,,1,1,,575/3/60,11,78,100,8,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC102H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Cool Only,,11.2,R-410A,99.2; 62.4,,Scroll,,2,1,,460/3/60,9 / 6.22,68 / 41,"100, 50",9,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC060F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Cool Only,15,12.85,R-410A,97.6,,Scroll,,1,1,,460/3/60,7.1,52,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC048F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Cool Only,15,13.2,R-410A,83.2,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC102HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11.2,R-410A,99.2; 62.4,,Scroll,,2,1,,575/3/60,6 / 4.81,58 / 33,"100, 50",9,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC120HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11.2,R-410A,89.6; 70.4,,Scroll,,2,1,,575/3/60,6.6 / 4.4,55.3 / 33,"100, 50",10,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC102H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11.2,R-410A,99.2; 62.4,,Scroll,,2,1,,460/3/60,9 / 6.22,68 / 41,"100, 50",9,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC92H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Cool Only,,11.2,R-410A,60.8; 57.6,,Scroll,,2,1,,460/3/60,6.3 / 6.27,55 / 41,"100, 50",8,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC92H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11.2,R-410A,60.8; 57.6,,Scroll,,2,1,,460/3/60,6.3 / 6.27,55 / 41,"100, 50",8,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC48GW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,12,R-410A,56,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC060E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Cool Only,14.2,,R-410A,251.2,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC036EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,,DX,Air Cooled,Cool Only,14.4,12,R-410A,98.4,,Scroll,,1,1,,575/3/60,3.8,36.5,100,3,100,,,,,TEV,,1,1,,CV,1080-1440,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC36G4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,12,R-410A,51.2,,Scroll,,1,1,,460/3/60,5.8,45,100,3,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC072F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,12.6,R-410A,123.2,,Scroll,,1,1,,460/3/60,8.7,66,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC60G3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,12,R-410A,76.8,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC90HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Cool Only,,11.2,R-410A,120,,Scroll,,1,1,,575/3/60,11,78,100,8,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC102H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Cool Only,,11.2,R-410A,99.2; 62.4,,Scroll,,2,1,,208-230/3/60,20 / 13.72,180 / 83.1,"100, 50",9,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC060F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Cool Only,15,12.85,R-410A,97.6,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC048E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Cool Only,14.2,,R-410A,243.2,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC36G3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,12,R-410A,51.2,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC048E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Cool Only,14.2,,R-410A,243.2,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC060FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Cool Only,15,12.85,R-410A,97.6,,Scroll,,1,1,,575/3/60,5.1,40,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC072EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,12.6,R-410A,123.2,,Scroll,,1,1,,575/3/60,6.9,55,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC72H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,11.2,R-410A,88,,Scroll,,1,1,,460/3/60,10.6,75,100,6,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC072F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,12.6,R-410A,123.2,,Scroll,,1,1,,208-230/3/60,19.2,136,100,6,100,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC102FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Cool Only,,12.4,R-410A,100.8; 78.4,,Scroll,,2,1,,575/3/60,5.8 / 3.7,39 / 28,"100, 50",9,50,,,,,TEV,,1,1,,CV,1700-4080,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,12,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC92HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11.2,R-410A,60.8; 57.6,,Scroll,,2,1,,575/3/60,6 / 4.29,41 / 33,"100, 50",8,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC102H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Gas,,11.2,R-410A,99.2; 62.4,,Scroll,,2,1,,208-230/3/60,20 / 13.72,180 / 83.1,"100, 50",9,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC048EW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Cool Only,14.2,,R-410A,243.2,,Scroll,,1,1,,575/3/60,,,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC120H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Cool Only,,11.2,R-410A,89.6; 70.4,,Scroll,,2,1,,460/3/60,8.2 / 6.1,66.1 / 41,"100, 50",10,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC060E4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,,DX,Air Cooled,Cool Only,14.2,,R-410A,251.2,,Scroll,,1,1,,460/3/60,7.1,52,100,5,100,,,,,TEV,,1,1,,CV,1800-2400,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,16,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC074F4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,2,DX,Air Cooled,Cool Only,,13.1,R-410A,92.8; 65.6,,Scroll,,2,1,,460/3/60,6.8 / 3.5,41 / 28,"100, 50",6,50,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC90H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11.2,R-410A,120,,Scroll,,1,1,,460/3/60,12.2,100,100,8,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC92H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Cool Only,,11.2,R-410A,60.8; 57.6,,Scroll,,2,1,,208-230/3/60,14.5 / 14,98 / 83.1,"100, 50",8,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC72H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11.2,R-410A,88,,Scroll,,1,1,,208-230/3/60,22.4,149,100,6,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC036E3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,,DX,Air Cooled,Cool Only,15,12.7,R-410A,98.4,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,CV,1080-1440,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,7,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC72HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,11.2,R-410A,88,,Scroll,,1,1,,575/3/60,7.7,54,100,6,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC36GW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,12,R-410A,51.2,,Scroll,,1,1,,575/3/60,3.8,36.5,100,3,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC074F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,2,DX,Air Cooled,Cool Only,,13.1,R-410A,92.8; 65.6,,Scroll,,2,1,,208-230/3/60,14.6 / 7.1,83 / 55,"100, 50",6,50,,,,,TEV,,1,1,,CV,1200-2880,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC102HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Cool Only,,11.2,R-410A,99.2; 62.4,,Scroll,,2,1,,575/3/60,6 / 4.81,58 / 33,"100, 50",9,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,11,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC60GW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,12,R-410A,76.8,,Scroll,,1,1,,575/3/60,5.1,40,100,5,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC90H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Cool Only,,11.2,R-410A,120,,Scroll,,1,1,,460/3/60,12.2,100,100,8,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC48G3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,12,R-410A,56,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC48GW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,12,R-410A,56,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC102F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,8.5,2,DX,Air Cooled,Cool Only,,12.4,R-410A,100.8; 78.4,,Scroll,,2,1,,208-230/3/60,15.6 / 10,110 / 71,"100, 50",9,50,,,,,TEV,,1,1,,CV,1700-4080,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,12,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC120HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Cool Only,,11.2,R-410A,89.6; 70.4,,Scroll,,2,1,,575/3/60,6.6 / 4.4,55.3 / 33,"100, 50",10,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC048FW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,,DX,Air Cooled,Cool Only,15,13.2,R-410A,83.2,,Scroll,,1,1,,575/3/60,4.8,33,100,4,100,,,,,TEV,,1,1,,CV,1440-1920,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC120H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Gas,,11.2,R-410A,89.6; 70.4,,Scroll,,2,1,,208-230/3/60,19.6 / 13.1,136 / 83.1,"100, 50",10,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC72HW_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11.2,R-410A,88,,Scroll,,1,1,,575/3/60,7.7,54,100,6,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC72H4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Gas,,11.2,R-410A,88,,Scroll,,1,1,,460/3/60,10.6,75,100,6,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC48G4_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,12,R-410A,56,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC90H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,1,DX,Air Cooled,Gas,,11.2,R-410A,120,,Scroll,,1,1,,208-230/3/60,29,208,100,8,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC72H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,6,1,DX,Air Cooled,Cool Only,,11.2,R-410A,88,,Scroll,,1,1,,208-230/3/60,22.4,149,100,6,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,6,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC92H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,7.5,2,DX,Air Cooled,Gas,,11.2,R-410A,60.8; 57.6,,Scroll,,2,1,,208-230/3/60,14.5 / 14,98 / 83.1,"100, 50",8,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,8,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
YSC48G3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,12,R-410A,56,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,4,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC120H3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Cool Only,,11.2,R-410A,89.6; 70.4,,Scroll,,2,1,,208-230/3/60,19.6 / 13.1,136 / 83.1,"100, 50",10,50,,,,,TEV,,1,2,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,10,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
THC120F3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,10,2,DX,Air Cooled,Cool Only,,12.4,R-410A,123.2; 83.2,,Scroll,,2,1,,208-230/3/60,19.6 / 13.2,136 / 88,"100, 50",10,50,,,,,TEV,,1,1,,CV,2000-4800,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/0506cc11a0351db0e9c1f1aeb5fbb0ae/7779b3c1/TR_YHCEANDF_II_2016.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,,13,,,,,,Joel Keller,10/22/21,,0,0,0,0,0,0,0,0,0,0,,,,,,5,,,0,0,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
TSC60G3_TR,https://dl.airtable.com/e8HaFlEgQteGguw4oGGA_trane.png,Trane,Precedent,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,12,R-410A,76.8,,Scroll,,1,1,,208-230/3/60,15.9,110,100,5,100,,,,,TEV,,1,1,,CV,,"Check digit 15 in Model #:
 0 = Standard Drive
1 = Oversized Motor
