Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
2 = Optional Belt Drive Motor",R410A,,"LP Cutout,HP Cutout,Crankcase Heater","Low Ambient Control,Hot Gas Bypass",,,,https://dl.airtable.com/.attachments/903548a99bb47142bb90f26b92eff305/8fcf09ec/TRANE_RT-PRC023AU-EN_2020.pdf,https://dl.airtable.com/.attachments/9ebcc712f2ee68e44554c6a85c302459/6a4f0351/TRANE_RT-SVX21AC-EN_2021.pdf,,,,https://dl.airtable.com/8l0ilfgyTues7D8eK4HA_TR_011.PNG,N/A - R410A,5,5,,,,,,Joel Keller,10/22/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Package Unit (Outdoor),Package Unit,checked
AE48CBC21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,4,,,,,,TEV,,1,1,,ECM,909-1759,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP37CBF21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.2,,,3,,,,,,TEV,,1,1,,CV,856-1681,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV49CE321_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,4,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP18BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,1,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,156-806,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CBA21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV37BE221_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV38CE221_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,890-1596,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
MV*20DN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,MV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,5,,,,,,,,,,,ECM,2000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
ME*12CN4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AVC36CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,455-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP48DX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1332-2150,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*20DN4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,5,,,,,,,,,,,ECM,2000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AVV61DE421_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,1110-1935,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CBC21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,4,,,,,,TEV,,1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP60DX23_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.4,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1400-2060,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*14DN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
MV*08BN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,MV,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AE24BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,187-1032,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*14DN4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AP30BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,2.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.3,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,663-1261,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE42CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*12CN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AVC18BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,228-810,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36CBE21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,451-1562,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE43CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,566-1734,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60DX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP48CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1206-1775,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC49CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,516-1773,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP24BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,1.4,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,510-854,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC24BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,2,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,239-1022,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
MV*16CN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,MV,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AVC30BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,2.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.9,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,355-1060,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC36BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,455-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE24BBA21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,2,,,,,,TEV,,1,1,,ECM,187-1032,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE18BBA21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,1.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,2,,,,,,TEV,,1,1,,ECM,181-1132,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP30BBB21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.3,,,3,,,,,,TEV,,1,1,,CV,663-1261,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC60DX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,722-1935,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE48DX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,890-1774,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*20DN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,5,,,,,,,,,,,ECM,2000,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AP42CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1111-1924,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60CBC22_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP24BBA21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.3,,,2,,,,,,TEV,,1,1,,CV,510-854,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
MV*14DN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,MV,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1400,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AVV50CE321_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV49DE321_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,4,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*12BN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AVV25BE121_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,2,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*08BN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AE60DBC21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1055-1907,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP48CBC21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.9,,,4,,,,,,TEV,,1,1,,CV,1206-1775,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*16CN4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,4,,,,,,,,,,,ECM,1600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AE30BBA21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,2.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,2.8,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC42CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,3.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.5,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1596,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE48DBC21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,4,,,,,,TEV,,1,1,,ECM,890-1774,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP18BBA21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,1.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,1,,,2,,,,,,TEV,,1,1,,CV,156-806,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP36CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.2,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,950-1671,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE48CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,909-1759,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
