Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
AE42CBF21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3.5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,4,,,,,,TEV,,1,1,,ECM,623-1594,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC60CX22_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,654-1860,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*16CN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,4,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,4,,,,,,,,,,,ECM,1600,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/302c28934fecc48179bd209e9031e380/2a41e57b/CH_ME_TG_5493749-btg-b-0619_2019.pdf,https://dl.airtable.com/.attachments/3e5838b0698cce857c0fdbb7925fd9ba/4ae4552a/CH_ME_II_5169034-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/625e6169f3a01080e42f0c1106ff9dc3/ba71e360/CH_ME_II_5169034-UIM-B-0216_2016_WIRING.pdf,Air Handling Unit,Air Handler,checked
AE60DBG21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,6,,,5,,,,,,TEV,,1,1,,ECM,1055-1907,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV61CE421_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,1006-1860,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE60CX22_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,6,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,1123-1964,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE30BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,2.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE18BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,1.5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.8,,,2,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,181-1132,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*08BN4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,2,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,2,,,,,,,,,,,ECM,800,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AVV37CE221_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.5,,,3,,,,,,EEV,,,,,ECM,700-1350,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP36BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.6,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,950-1671,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BBE21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVV50DE321_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVV,Split,Air Handling Unit,5,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,7,,,5,,,,,,EEV,,,,,ECM,890-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ed1bc7e1e3a4c1c42916b9e7a6aa5d21/5d434c9e/CH_AVV_TG_5322579-BTG-H-0719_2019.pdf,https://dl.airtable.com/.attachments/f6771770da907a2181f309603fe844e6/82ce6314/YO_AVV_IM_5292157-UIM-B-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1d021f53ae8cff932a1c7ec5474f4f29/51de76c8/YO_AVV_IM_5292157-UIM-B-0317_2017_Diagnostic.pdf,https://dl.airtable.com/.attachments/aae68c6a92d3c10f18f9327a1a826ba9/d7c4ad13/YO_AVV_IM_5292157-UIM-B-0317_2017_Wiring.pdf,Air Handling Unit,Air Handler,checked
AVC48CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP60CX22_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,5,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,4.1,,,5,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,1503-1931,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AE36BBA21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AE,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,4.1,,,3,,,,,,TEV,,1,1,,ECM,261-1113,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/67ad7050ac81bbc6a7bbe4183e895f59/da9f7a38/CH_AE_TG_5493742-BTG-D-1219_2019.pdf,https://dl.airtable.com/.attachments/f1ddca1d97e828f25ee575ce8ff57ad6/fa94bc9c/CH_AE_IM_5523972-UIM-B-0419_2019.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/12838b8eb4e874e6d4360d23acf7df9f/39ac2e6b/CH_AE_IM_5523972-UIM-B-0419_2019_Wiring.pdf,Air Handling Unit,Air Handler,checked
MV*12CN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,MV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
AVC48DX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AVC,Split,Air Handling Unit,4,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,7,,,4,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,ECM,579-1760,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/09accf4e8b29d242d3aa88294c5e84e9/a8520039/CH_AVC_TG_5151063-BTG-H-0718_2018.pdf,https://dl.airtable.com/.attachments/d6c3cc9ed72301537779de0d5a90098d/f52ebbba/YO_AVC_IM_5169036-UIM-B-0216_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/90b599835e93def0870f8043e9475d7f/bf759921/YO_AVC_IM_5169036-UIM-B-0216_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
AP37CX21_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,AP,Split,Air Handling Unit,3,,,N/A,N/A,,,Other/NA,,,,,,,,208-230/1/60,2.2,,,3,,,,,,See Notes,"Metering device was not factory installed, must be field verified.",1,1,,CV,856-1681,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/4a089a97c1579ea258e9f0c1be6c04ba/1ede3243/CH_APseries_TG_5006165-BTG-K-0220_2020.pdf,https://dl.airtable.com/.attachments/e7a87039101e677f0f56811abd70270b/7d147cdd/YO_APseries_IM_5169000-UIM-J-1116_2016.pdf,,,,https://dl.airtable.com/.attachments/726804c4b1d94f2d7e441bb5f32362e2/a858ba52/YO_AEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/465257c23cf03ce449539d708621c6bf/cbbbb8d2/YO_APseries_IM_5169000-UIM-J-1116_2016_Wiring.pdf,Air Handling Unit,Air Handler,checked
ME*12BN4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,ME,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,460/3/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/ba35e6528c83519d796d20bb891be0ea/d76a55db/CH_ME_TG_5743217-btg-a-0619_2019.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
MV*12BN2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,MV,Split,Air Handling Unit,3,,,N/A,N/A,,,R-410A,,,,,,,,208-230/1/60,,,,3,,,,,,,,,,,ECM,1200,,Air Handler Unit,,,,,,,https://dl.airtable.com/.attachments/e0c0caa8ce8afea3f5d03ad513ea6aa6/18d4014f/CH_MV_TG_5151065-YTG-H-0118_2018.pdf,,,,,https://dl.airtable.com/.attachments/8cf66cb3ab589995513ae579091f3f47/f131e349/CH_MEPIC.png,N/A - Air Handler Unit,5,,,,,,,Joel Keller,12/4/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,,Air Handling Unit,Air Handler,checked
PCG4A240502_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,14,11,R-410A,58,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A300502_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,14,12.3,R-410A,106,,Scroll,,1,1,,208-230/1/60,12.3,63,100,3,100,,,,,TEV,,1,1,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B60*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,224,,Scroll,,1,1,,208-230/3/60,16.2,110,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6e2ac10dde12ed6d360597978be27efe/2935f8d7/CP_PCE6_PD_5291656-ytg-f-0918.pdf,https://dl.airtable.com/.attachments/a3efc259590a4064aff284b6103b06a3/8823fbc1/CH_5285475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/32ebfb45cacde8c5ef8b5725f7c986b6/16163352/CH_PCE6_II_5285475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A240752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,14,11,R-410A,58,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B48*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,216,,Scroll,,1,1,,208-230/3/60,14,83.1,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6e2ac10dde12ed6d360597978be27efe/2935f8d7/CP_PCE6_PD_5291656-ytg-f-0918.pdf,https://dl.airtable.com/.attachments/ca9823415a7fac5aa119c37269bdffc1/3d44d230/CH_5285475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/adcf004f56cff60e53c9388f93f9a27e/01dfee53/CH_PCE6_II_5285475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A36*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,136,,Scroll,,1,1,,460/3/60,5.7,38,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3f63223e69bffccfdace255d91d8a87/4121e136/YO_PCE4_PD_5752559-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/afdf42f134824ec9fd066123e951b34c/ef323b45/CH_PCE4_II_5163362-UIM-G-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a7c3034202c1f9d02011ff7b6e5f2b0e/b944a888/CH_PCE4_II_5163362-UIM-G-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B60*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,460/3/60,7.6,52,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3f63223e69bffccfdace255d91d8a87/4121e136/YO_PCE4_PD_5752559-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/afdf42f134824ec9fd066123e951b34c/ef323b45/CH_PCE4_II_5163362-UIM-G-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a7c3034202c1f9d02011ff7b6e5f2b0e/b944a888/CH_PCE4_II_5163362-UIM-G-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A300752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,14,12.3,R-410A,106,,Scroll,,1,1,,208-230/1/60,12.3,63,100,3,100,,,,,TEV,,1,1,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B48*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11,R-410A,179,,Scroll,,1,1,,460/3/60,6.4,41,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b3f63223e69bffccfdace255d91d8a87/4121e136/YO_PCE4_PD_5752559-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/afdf42f134824ec9fd066123e951b34c/ef323b45/CH_PCE4_II_5163362-UIM-G-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a7c3034202c1f9d02011ff7b6e5f2b0e/b944a888/CH_PCE4_II_5163362-UIM-G-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B36*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/3/60,11.6,73,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6e2ac10dde12ed6d360597978be27efe/2935f8d7/CP_PCE6_PD_5291656-ytg-f-0918.pdf,https://dl.airtable.com/.attachments/7916cb1e1cbd32795a6655b5d0598f91/d9555531/CH_5285475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/4bfd6068e2b839300df2feb3ed70595d/8eec45b0/CH_PCE6_II_5285475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B36*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,204,,Scroll,,1,1,,460/3/60,5.7,38,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5bdf7158755787bf7b4a851a70b43d68/5f97fdf8/CP_PHE_PD_PHE6A3021_UPGPHE6A3021_SPEC.pdf,https://dl.airtable.com/.attachments/a4f1f9eeaec44cf52b99fdb8b6f1e5db/a5d267e5/CH_PHE6_II_5300479-UIM-B-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/04dc31be7a8a8ad58b6b28d5cad8e2ca/ab7c9ea4/CH_PHE6_II_5300479-UIM-B-0417_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/65587d97cebe3949af221fbb8f2c45aa/64c878a2/CH_PHE6_II_5300479-UIM-B-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B481003_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/3/60,10.4,123,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360502_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481003_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/3/60,11.7,123,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b9bafe9bd7f4dbe8343d07392b8912a4/be1ca42c/YO_PCG6_PD_5291596-ytg-e-1117.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B48*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,240,,Scroll,,1,1,,460/3/60,6.4,41,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5bdf7158755787bf7b4a851a70b43d68/5f97fdf8/CP_PHE_PD_PHE6A3021_UPGPHE6A3021_SPEC.pdf,https://dl.airtable.com/.attachments/a4f1f9eeaec44cf52b99fdb8b6f1e5db/a5d267e5/CH_PHE6_II_5300479-UIM-B-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/04dc31be7a8a8ad58b6b28d5cad8e2ca/ab7c9ea4/CH_PHE6_II_5300479-UIM-B-0417_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/65587d97cebe3949af221fbb8f2c45aa/64c878a2/CH_PHE6_II_5300479-UIM-B-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B36*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,15.6,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6f805c86e9436a69629755c873722e61/cde2b657/CP_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE4B60*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,248,,Scroll,,1,1,,208-230/1/60,24.4,144,100,5,100,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/bf641c60de129750a17d4f8c8f6729ba/9baf7f73/CP_PHE4_PD_5126749.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B480653_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/3/60,10.4,123,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B36*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,14,11,R-410A,189,,Scroll,,1,1,,208-230/1/60,17,79,100,3,100,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/bf641c60de129750a17d4f8c8f6729ba/9baf7f73/CP_PHE4_PD_5126749.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4A421003_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/3/60,10.6,118,100,4,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B480653_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/3/60,11.7,123,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b9bafe9bd7f4dbe8343d07392b8912a4/be1ca42c/YO_PCG6_PD_5291596-ytg-e-1117.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4A36*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,14,11,R-410A,189,,Scroll,,1,1,,460/3/60,5.8,38,100,3,100,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4affa201aaf0df46841e9f6597916a41/ff78dc07/YO_PHE4_PD_5163618-ytg-g-1017.pdf,https://dl.airtable.com/.attachments/7924aee9e5eb4d4d6c081233fad04bb2/d9bef08f/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec995c0ebc8e343e08a82d30e007680d/f1628949/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B601253_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B36*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,14,11,R-410A,189,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/15f9ca8d64c2537046e3420abd78bf3b/b6a39e52/YO_PHE4_PD_5153888-ytg-h-1017.pdf,https://dl.airtable.com/.attachments/c847db773252259364347ac1122450b9/65fd09e1/CH_PHE4_II_5151094-UIM-G-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5c7e564bc237b45ea93acde2303cfb10/7695f1f3/CH_PHE4_II_5151094-UIM-G-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B481252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B360753_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,114,,Scroll,,1,1,,208-230/3/60,8.8,70,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b9bafe9bd7f4dbe8343d07392b8912a4/be1ca42c/YO_PCG6_PD_5291596-ytg-e-1117.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4A30*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,152,,Scroll,,1,1,,208-230/1/60,14,73,100,3,100,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/bf641c60de129750a17d4f8c8f6729ba/9baf7f73/CP_PHE4_PD_5126749.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B601254_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,460/3/60,6.3,60,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B601004_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,460/3/60,6.5,60,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4c6ebff073e7d2d147add4fab5c9b949/5f48204f/YO_PCG6_PD_5324331-ytg-d-1117.pdf,https://dl.airtable.com/.attachments/07bc6c595e505cd540667a29bbb36b57/ad107e25/CH_PCG6_II_5300475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/93f785761629fd87fddc82415614e724/9395e49c/CH_PCG6_II_5300475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B600653_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
