Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PCG6B601002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/1/60,23.5,118,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B60*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,248,,Scroll,,1,1,,460/3/60,7.6,52,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5bdf7158755787bf7b4a851a70b43d68/5f97fdf8/CP_PHE_PD_PHE6A3021_UPGPHE6A3021_SPEC.pdf,https://dl.airtable.com/.attachments/a4f1f9eeaec44cf52b99fdb8b6f1e5db/a5d267e5/CH_PHE6_II_5300479-UIM-B-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/04dc31be7a8a8ad58b6b28d5cad8e2ca/ab7c9ea4/CH_PHE6_II_5300479-UIM-B-0417_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/65587d97cebe3949af221fbb8f2c45aa/64c878a2/CH_PHE6_II_5300479-UIM-B-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B601003_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/3/60,13.2,93,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A24*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,2,1,DX,Air Cooled,Cool Only,14,11,R-410A,96,,Scroll,,1,1,,208-230/1/60,12.8,58.3,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f5247bab5cf2a96c4c8d6471a8937565/1169dec1/YO_PCE4_PD_5752549-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A420752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B480654_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,460/3/60,6,60,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A361004_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,460/3/60,3.8,31,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6A240502_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,67,,Scroll,,1,1,,208-230/1/60,10.2,55.2,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A421002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A420753_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.2,R-410A,112,,Scroll,,1,1,,208-230/3/60,10.6,118,100,4,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B481004_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,460/3/60,6,60,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B601252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/1/60,23.5,118,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481004_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,460/3/60,5.7,60,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4c6ebff073e7d2d147add4fab5c9b949/5f48204f/YO_PCG6_PD_5324331-ytg-d-1117.pdf,https://dl.airtable.com/.attachments/07bc6c595e505cd540667a29bbb36b57/ad107e25/CH_PCG6_II_5300475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/93f785761629fd87fddc82415614e724/9395e49c/CH_PCG6_II_5300475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B600652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/1/60,23.5,118,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A361003_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/3/60,8.5,70,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A36*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,57,,Scroll,,1,1,,208-230/1/60,16.7,79,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f5247bab5cf2a96c4c8d6471a8937565/1169dec1/YO_PCE4_PD_5752549-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A30*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Cool Only,14,11,R-410A,57,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,,,,TEV,,1,1,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f5247bab5cf2a96c4c8d6471a8937565/1169dec1/YO_PCE4_PD_5752549-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360754_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,460/3/60,3.8,31,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6A30*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,130,,Scroll,,1,1,,208-230/1/60,14.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6f805c86e9436a69629755c873722e61/cde2b657/CP_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B600652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4A24*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,2,1,DX,Air Cooled,Heat Pump,14,11,R-410A,133,,Scroll,,1,1,,208-230/1/60,10,62,100,2,100,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/bf641c60de129750a17d4f8c8f6729ba/9baf7f73/CP_PHE4_PD_5126749.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE6B60*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12,R-410A,224,,Scroll,,1,1,,208-230/1/60,26.9,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6f805c86e9436a69629755c873722e61/cde2b657/CP_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG6B481254_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,460/3/60,5.7,60,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4c6ebff073e7d2d147add4fab5c9b949/5f48204f/YO_PCG6_PD_5324331-ytg-d-1117.pdf,https://dl.airtable.com/.attachments/07bc6c595e505cd540667a29bbb36b57/ad107e25/CH_PCG6_II_5300475-UIM-C-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/93f785761629fd87fddc82415614e724/9395e49c/CH_PCG6_II_5300475-UIM-C-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B480652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B600654_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,460/3/60,6.3,60,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A361002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B481253_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/3/60,10.4,123,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B360752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12,R-410A,114,,Scroll,,1,1,,208-230/1/60,14.2,78.1,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B481002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6A24*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,2,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,104,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6f805c86e9436a69629755c873722e61/cde2b657/CP_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4A360753_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/3/60,8.5,70,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B600653_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/3/60,14,93,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b9bafe9bd7f4dbe8343d07392b8912a4/be1ca42c/YO_PCG6_PD_5291596-ytg-e-1117.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360504_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,460/3/60,3.8,31,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4A360503_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.8,R-410A,110,,Scroll,,1,1,,208-230/3/60,8.5,70,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0cc52dbb89e3d33274abc8abda96dd7f/073ef32b/YO_PCG4_PD_5564039-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B361002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12,R-410A,114,,Scroll,,1,1,,208-230/1/60,14.2,78.1,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B481254_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,460/3/60,6,60,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B360754_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,114,,Scroll,,1,1,,460/3/60,4,31,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/4c6ebff073e7d2d147add4fab5c9b949/5f48204f/YO_PCG6_PD_5324331-ytg-d-1117.pdf,https://dl.airtable.com/.attachments/2053c6c350eda358a81118a47e4375ce/eaed56b9/CH_PCG4_II_5151090-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b12080dc7cb172cea37593e1c90456fb/f9f68462/CH_PCG4_II_5151090-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG6B601003_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12,R-410A,162,,Scroll,,1,1,,208-230/3/60,14,93,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/b9bafe9bd7f4dbe8343d07392b8912a4/be1ca42c/YO_PCG6_PD_5291596-ytg-e-1117.pdf,https://dl.airtable.com/.attachments/306f2692882e1952ae20257778c4e01b/b66b296c/CH_PCG6_II_5285473-UIM-E-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b47b90520addf7a085a0e187ec64d26a/b2247004/CH_PCG6_II_5285473-UIM-E-1217_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B42*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,180,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6f805c86e9436a69629755c873722e61/cde2b657/CP_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG6B480652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12,R-410A,126,,Scroll,,1,1,,208-230/1/60,17.1,109,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCG4B601004_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,162,,Scroll,,1,1,,460/3/60,6.3,60,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/9b7afa156e9f8d242a77f7843bfe57a0/90a2c276/YO_PCG4_PD_5564044-ytg-a-1018.pdf,https://dl.airtable.com/.attachments/d6c627d83621667f8ba01958eaf823c9/eed22ee8/CH_PCG4_II_5163360-UIM-H-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,11,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/651371fa924b6ab2663bda019ac22789/74c1ce9d/CH_PCG4_II_5163360-UIM-H-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B48*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,203,,Scroll,,1,1,,208-230/1/60,24.3,117,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/bf641c60de129750a17d4f8c8f6729ba/9baf7f73/CP_PHE4_PD_5126749.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG6A240752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,67,,Scroll,,1,1,,208-230/1/60,10.2,55.2,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/261db64927f45542c652dc5b1fe77dad/4f46aa49/YO_PCG6_PD_5219964-ytg-h-0519.pdf,https://dl.airtable.com/.attachments/49930617137de9c9f352939137e7ba79/9885c7e3/CH_PCG6_II_5196740-UIM-F-1217_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/7c856edf5e108ecc04e52deb662eb266/7bf34873/CH_PCG6_II_5196740-UIM-F-1217_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/540cbf7fb68e8fb046b6198176b45915/80b2a081/CH_PCG6_II_5196740-UIM-F-1217_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B48*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12,R-410A,216,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/6f805c86e9436a69629755c873722e61/cde2b657/CP_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/9316630e96afe30edb3df7bf185022ab/862d88dc/CP_PHE6_II_phe6_install.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d94e48da09a5201cc4df3db34a5401aa/8af66c71/CH_PHE6_II_phe6_install_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/b07293eac1984d8a65a25d2f3a35dc97/c3f501ba/CH_PHE6_II_phe6_install_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCG4B481002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.2,R-410A,126,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c6ab32d71cf0d0bd04cfdbdb48ff02d/517fb1a8/YO_PCG4_PD_5752531-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/ccca2095b5dd1dbc2f11c653016d24c5/3db30147/CH_PCG4_II_1183746-UIM-I-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/da0314b9d14122406b0e946184b0c5c7/02cb95ca/PCGPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8f554121c5418eef173efa06f81ad3e2/1a41ff31/CH_PCG4_II_1183746-UIM-I-0117_2017_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/e82e3c36b51ad289ae018f314e6df32f/0862af96/CH_PCG4_II_1183746-UIM-I-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B42*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,208,,Scroll,,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/bf641c60de129750a17d4f8c8f6729ba/9baf7f73/CP_PHE4_PD_5126749.pdf,https://dl.airtable.com/.attachments/2359ba2b99993afcf550d7b55ed0aa06/f6b3b865/CH_PHE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/fbb0676ab0d3bdf2fffbe807dff4493f/dfe95557/CH_PHE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE4B48*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,205,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ec010f77c9fc9b067af43f29d6a39d12/d5de0bbf/YO_PHE4_PD_5153888-ytg-h-1017.pdf,https://dl.airtable.com/.attachments/c847db773252259364347ac1122450b9/65fd09e1/CH_PHE4_II_5151094-UIM-G-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5c7e564bc237b45ea93acde2303cfb10/7695f1f3/CH_PHE4_II_5151094-UIM-G-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
