Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
PHG4B420652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,150,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B601252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B600652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B48*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,460/3/60,7.6,52,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/23e0760c73095af07061eaf891f313f9/e94c3185/YO_PCE6_PD_5324339-ytg-e-0918.pdf,https://dl.airtable.com/.attachments/f8afcd7781f755efc688b34e28a5e064/82fd5756/CH_PCE6_II_5300477-UIM-A-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2b53e10451cd0232ca2f4dfe14d14bea/b8f7ff03/CH_PCE6_II_5300477-UIM-A-0317_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B48*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,14,11,R-410A,205,,Scroll,,1,1,,460/3/60,6.2,41,100,4,100,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/921576bf1bf51a66ae4359d3eeadbeff/f4efd623/YO_PHE4_PD_5163618-ytg-g-1017.pdf,https://dl.airtable.com/.attachments/7924aee9e5eb4d4d6c081233fad04bb2/d9bef08f/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec995c0ebc8e343e08a82d30e007680d/f1628949/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHG6A300752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,160,,Scroll,,1,1,,208-230/1/60,13.1,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A36*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Cool Only,14,11,R-410A,66,,Scroll,,1,1,,208-230/1/60,17.9,112,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/babaf5cff0be44960c8a5970d1ece2b3/dd51a2a3/YO_PCE4_PD_5564247-ytg-b-0319.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B36*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,216,,Scroll,,1,1,,208-230/3/60,14,83.1,"100, 50",4,50,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/0dfc0fc40a405cff14f5b5ce565bde98/6fc33d40/YO_PCE6_PD_5324339-ytg-e-0918.pdf,https://dl.airtable.com/.attachments/909a3f33721c3373a02496c750e2c7d8/f16e09b8/CH_PCE6_II_5300477-UIM-A-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/26b5a8ea22b903c34374a0005837b440/3079232e/CH_PCE6_II_5300477-UIM-A-0317_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B421002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6A24*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,136,,Scroll,,1,1,,208-230/3/60,10.4,73,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/43e37b95eb9ca62efeb319a1086a8f3e/4868b4a5/YO_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/19613eb32c5d0fc36c7cba53b6fb9e9f/93487ad9/PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B60*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,224,,Scroll,,1,1,,460/3/60,7.6,52,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/2fee1da5d5868fdb75a858ad4edb1e89/cb57cc89/YO_PCE6_PD_5324339-ytg-e-0918.pdf,https://dl.airtable.com/.attachments/93defe99744e4441ff309ced05fb9c19/cdf20362/CH_PCE6_II_5300477-UIM-A-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/8c4ef06510c1de28cea30839203c4f0a/6e82cef7/CH_PCE6_II_5300477-UIM-A-0317_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B48*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,2,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,104,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f5247bab5cf2a96c4c8d6471a8937565/1169dec1/YO_PCE4_PD_5752549-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6A240752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,144,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B420652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,184,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B421002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,150,,Scroll,,1,1,,208-230/1/60,15.9,112.3,100,4,100,,,,,TEV,,1,1,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B48*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,130,,Scroll,,1,1,,208-230/1/60,14.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/babaf5cff0be44960c8a5970d1ece2b3/dd51a2a3/YO_PCE4_PD_5564247-ytg-b-0319.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6A300502_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,16,12.5,R-410A,160,,Scroll,,1,1,,208-230/1/60,13.1,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B601252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,14,11.2,R-410A,186,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B60*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/3/60,16.2,110,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ba1d057f59ddfed342a6f6d78bbad341/ec0f467b/YO_PHE6_PD_5291651-ytg-e-0220.pdf,https://dl.airtable.com/.attachments/9b4219c42b7c552e3d6cedd5cafef27a/aa18879e/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCE6B36*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/43e37b95eb9ca62efeb319a1086a8f3e/4868b4a5/YO_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4A42*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,14,11,R-410A,192,,Scroll,,1,1,,208-230/1/60,24.4,144.2,100,5,100,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f5247bab5cf2a96c4c8d6471a8937565/1169dec1/YO_PCE4_PD_5752549-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B601002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,5,1,DX,Air Cooled,Gas,16,12.5,R-410A,248,,Scroll,,1,1,,208-230/1/60,28.8,152.9,"100, 50",5,50,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6A30*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,14,11,R-410A,179,,Scroll,,1,1,,208-230/3/60,13.7,83.1,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/43e37b95eb9ca62efeb319a1086a8f3e/4868b4a5/YO_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B361002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,204,,Scroll,,1,1,,208-230/1/60,15.3,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B48*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,14,11,R-410A,136,,Scroll,,1,1,,460/3/60,5.7,38,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/43e37b95eb9ca62efeb319a1086a8f3e/4868b4a5/YO_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B480652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE4B60*4_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,248,,Scroll,,1,1,,460/3/60,7.8,52,100,5,100,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/dd166562c776f4e990be0a735292385f/b9f776ec/YO_PHE4_PD_5163618-ytg-g-1017.pdf,https://dl.airtable.com/.attachments/7924aee9e5eb4d4d6c081233fad04bb2/d9bef08f/CH_PHE4_II_5163364-UIM-H-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ec995c0ebc8e343e08a82d30e007680d/f1628949/CH_PHE4_II_5163364-UIM-H-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PCE4B60*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,4,1,DX,Air Cooled,Cool Only,16,12,R-410A,216,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/babaf5cff0be44960c8a5970d1ece2b3/dd51a2a3/YO_PCE4_PD_5564247-ytg-b-0319.pdf,https://dl.airtable.com/.attachments/221ee4a6a82b14864999942226d522e0/bfbebdb1/CH_PCE4_II_5151092-UIM-F-0117_2017.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/d29c53bb22eb9fff01f90d2895133df6/8aa4fb8e/CH_PCE4_II_5151092-UIM-F-0117_2017_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B60*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,184,,Scroll,,1,1,,460/3/60,5.7,38,"100, 50",3,50,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/43e37b95eb9ca62efeb319a1086a8f3e/4868b4a5/YO_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B48*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,4,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/3/60,14,83.1,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ba1d057f59ddfed342a6f6d78bbad341/ec0f467b/YO_PHE6_PD_5291651-ytg-e-0220.pdf,https://dl.airtable.com/.attachments/9b4219c42b7c552e3d6cedd5cafef27a/aa18879e/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHE4B60*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE4,Package,Rooftop Unit,5,1,DX,Air Cooled,Heat Pump,14,11,R-410A,248,,Scroll,,1,1,,208-230/3/60,16,110,100,5,100,,,,,TEV,,2,2,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffd04387ad1d788e23eed0ec540382f4/5980408b/YO_PHE4_PD_5153888-ytg-h-1017.pdf,https://dl.airtable.com/.attachments/c847db773252259364347ac1122450b9/65fd09e1/CH_PHE4_II_5151094-UIM-G-0417_2017.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/5c7e564bc237b45ea93acde2303cfb10/7695f1f3/CH_PHE4_II_5151094-UIM-G-0417_2017_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHG6B360652_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,16,12.5,R-410A,204,,Scroll,,1,1,,208-230/1/60,15.3,83,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4A300752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,2.5,1,DX,Air Cooled,Gas,14,11.6,R-410A,116,,Scroll,,1,1,,208-230/1/60,12.3,63,100,3,100,,,,,TEV,,1,1,,ECM,1000,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHE6B36*3_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHE6,Package,Rooftop Unit,3,1,DX,Air Cooled,Heat Pump,16,12.5,R-410A,204,,Scroll,,1,1,,208-230/3/60,11.6,73,"100, 50",3,50,,,,,TEV,,2,2,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout,Defrost Control (Unknown)",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ba1d057f59ddfed342a6f6d78bbad341/ec0f467b/YO_PHE6_PD_5291651-ytg-e-0220.pdf,https://dl.airtable.com/.attachments/9b4219c42b7c552e3d6cedd5cafef27a/aa18879e/CH_PHE6_II_5285477-UIM-A-1016_2016.pdf,,,,https://dl.airtable.com/.attachments/4e89dc4d756d559352750ea6239a2396/d1383972/PHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/bc8d584458ccd10514252b1ace835780/29089010/CH_PHE6_II_5285477-UIM-A-1016_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/6dff7f61408a36e9180474518855028c/380ce7b5/CH_PHE6_II_5285477-UIM-A-1016_2016_WIRING.pdf,Package Unit (HP),Package Unit,checked
PHG6B481002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B481252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.6,R-410A,228,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B361002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,3,1,DX,Air Cooled,Gas,14,11.6,R-410A,154,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,,1,1,,ECM,1200,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE6B42*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE6,Package,Rooftop Unit,5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,224,,Scroll,,1,1,,208-230/3/60,16.2,110,"100, 50",5,50,,,,,TEV,,1,1,,ECM,1800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/43e37b95eb9ca62efeb319a1086a8f3e/4868b4a5/YO_PCE6_PD_5270294-ytg-g-0918.pdf,https://dl.airtable.com/.attachments/47f64fae1ff356807fde1162bc546a01/d692b539/CH_PCE6_II_5260340-UWD-B-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,14,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a4c5b2171b9889bfdb5472b019649ac8/330dbe5a/CH_PCE6_II_5260340-UWD-B-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PCE4B60*2_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PCE4,Package,Rooftop Unit,3.5,1,DX,Air Cooled,Cool Only,16,12.5,R-410A,180,,Scroll,,1,1,,208-230/1/60,17.9,96,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1400,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/f5247bab5cf2a96c4c8d6471a8937565/1169dec1/YO_PCE4_PD_5752549-ytg-b-0120.pdf,https://dl.airtable.com/.attachments/c5ca587e9d8c4d2dbb98c1747550dc5e/5a48c1fb/CH_PCE4_II_5126744-UIM-D-1015_2015.pdf,,,,https://dl.airtable.com/.attachments/f2c5789f88c51137a01eb2356bca29e8/0bb1d3e9/PCGPIC.png,N/A - R410A,5,12,,,,,,Joel Keller,10/25/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/1ca155e87a7c97fabe76abb3de9450bc/0c1bf4de/CH_PCE4_II_5126744-UIM-D-1015_2015_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6A240502_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,16,12.5,R-410A,144,,Scroll,,1,1,,208-230/1/60,11.7,58.3,"100, 50",2,50,,,,,TEV,,2,2,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4A240752_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,2,1,DX,Air Cooled,Gas,14,11.6,R-410A,73,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,,1,1,,ECM,800,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG6B481252_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG6,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,16,12.5,R-410A,240,,Scroll,,1,1,,208-230/1/60,21.2,104,"100, 50",4,50,,,,,TEV,,2,2,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/ffa21dd9ae5c5a0eb2313f89069aa89a/511f73ce/CH_PHG6_PD_5331896-ytg-d-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
PHG4B481002_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,PHG4,Package,Rooftop Unit,4,1,DX,Air Cooled,Gas,14,11.6,R-410A,228,,Scroll,,1,1,,208-230/1/60,18.3,108,100,4,100,,,,,TEV,,1,1,,ECM,1600,,R410A,,"LP Loss of Charge,HP Cutout",Low Ambient Control,,,,https://dl.airtable.com/.attachments/5c03ecb2c67b1f9914d27a0b8b84e8be/e8c30511/YO_PHG4_PD_5127524-ytg-f-0819.pdf,https://dl.airtable.com/.attachments/ca2fd1f66cdb12e8b2f0b6919327f1b4/c6185a21/CH_PHG4_II_5132210-UIM-H-0916_2016.pdf,,,,https://dl.airtable.com/.attachments/05e6565cf072c28aa5c3cd09a7f856aa/3bf44ea9/PCEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,10/26/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/ac433221aa6a9c8346b7661f9b89d1c7/67e90ec0/CH_PHG4_II_5132210-UIM-H-0916_2016_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/52366c46841818cd033b34880d32fc40/429f5825/CH_PHG4_II_5132210-UIM-H-0916_2016_WIRING.pdf,Package Unit (Outdoor),Package Unit,checked
YHE24B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YHE,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,14,,R-410A,103,,Scroll,,1,1,,208-230/1/60,11.7,61.6,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,7,,,,,,Joel Keller,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
YHE18B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YHE,Split,Condensing Unit,1.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,91,,Scroll,,1,1,,208-230/1/60,9,56.3,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
YHE48B21S_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,YHE,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,14,,R-410A,244,,Scroll,,1,1,,208-230/1/60,23.6,130,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,16,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
YHE42B21S_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,YHE,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,199,,Reciprocating,,1,1,,208-230/1/60,19.4,88,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
YHE60B21S_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,YHE,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,14,,R-410A,234,,Scroll,,1,1,,208-230/1/60,24.3,144.2,100,5,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,15,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
YHE36B21S_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,YHE,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,196,,Reciprocating,,1,1,,208-230/1/60,14.7,78,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Crankcase Heater,Defrost Control (Unknown)",,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
YHE30B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YHE,Split,Condensing Unit,2.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,127,,Scroll,,1,1,,208-230/1/60,13.4,72.5,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/2/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
