Model,Logo,Brand,Series,System Type,Unit Type,Tonnage,Total Circuits,DX/Chiller,Cooling Type,Heating Type,SEER,EER,Refrigerant,Original Charge (oz),Compressor Brand,Compressor Type,Compressor Model,Total Compressors,Compressors/Circuit,Compressor Size(s),Voltage/Phase/Hz,RLA,LRA,Capacity Staging,Capacity FX,Lowest Staging,Compressor Notes,Oil Type,Oil Amt (oz),Oil Notes,Device Type,Metering Device Notes,Devices/Circuit,Total Devices,Device Size,Fan Type,CFM Range,Fan Notes,Conversion Job,Warnings,Standard Controls,Optional Controls,Workflow,Conversion Notes,Service Facts,Product Data,IOM,Controls Manuals,Misc,Bluon Guidelines,Unit Image,Bid Type,Man Hours,Charge (Lbs),EXV,EXV (Qty),EXV 2,EXV 2 (Qty),Control Panel,Tech Entering Data,Date Added,QA,Tier II (Over 20 Tons),EXV + Pump-down Required,Standard,EXV Only Required,Est. Labor (Man-hours),Std. Conversion Est. MH,Less Than or Equal to 5 Tons,EEV Only Est. MH,EEV+PD Est. MH,Incorrect Original Charge,Needs QC,QA/QC Comments,QC (Ongoing),Last QC Date,Bidding Comments,Less Than or Equal to 5 Tons MH,Other Protocols,Other Protocols Labor (Man-hours),MIN Labor,MAX Labor,Bid QC Resolved,NEW (Not in Bedrock),Inspect,Baseline,Airflow / Waterflow,Recover,Controls,Replace/Install,Leak Check,Evacuate,Charge,Tune,Verify,Label,Minor Steps Completed,Filter Driers and Cores,Mfg. & Part Numbers (from Filter Driers and Cores),OEM Filter Driers and Cores,Troubleshooting,Diagnostic,Wiring Diagram,New System Type,Forum Tag,NOT in PostGres
TM9Y080B12_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/d0c2a5136cc25bb4667f50154bd22b84/e802efc1/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/a443ad0aa7f76566063d4825011dcea9/9319f32b/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a8bb0a7db0fe19cb2f886a5ed172600d/2359ed43/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/5e7e10ffc5b108ed945d5a79d425584c/4e1ff197/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TP9C120D20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TP9C,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/076a3c9ac9b2dd33e782ea3d408f2a20/fe847bbc/CH_TP9C_TG_538510-utg-f-1016_2016.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TP9C080C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TP9C,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/076a3c9ac9b2dd33e782ea3d408f2a20/fe847bbc/CH_TP9C_TG_538510-utg-f-1016_2016.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TM9V080B12_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9V,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e7be30ba5ed21288f8a47260a5897047/14037637/YO_TM9V_PD_444555-YTG-A-0209_2009.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TM8Y120C20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM8Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/7e55c1d4e8e150aa617d6e1c1f1cb11b/6a810f3a/CH_TM8Y_PD_5129592-YTG-D-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TP9C100C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TP9C,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/076a3c9ac9b2dd33e782ea3d408f2a20/fe847bbc/CH_TP9C_TG_538510-utg-f-1016_2016.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TM9Y100C20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/d0c2a5136cc25bb4667f50154bd22b84/e802efc1/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/a443ad0aa7f76566063d4825011dcea9/9319f32b/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a8bb0a7db0fe19cb2f886a5ed172600d/2359ed43/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/5e7e10ffc5b108ed945d5a79d425584c/4e1ff197/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TPLC060A12_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TPLC,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/db2bef2e0b6595d1960eecebe60d77fa/24797e10/CH_TPLC_TG_539150-utg-f-0616_2016.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TM9V080C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e7be30ba5ed21288f8a47260a5897047/14037637/YO_TM9V_PD_444555-YTG-A-0209_2009.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TM8Y100C20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM8Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/7e55c1d4e8e150aa617d6e1c1f1cb11b/6a810f3a/CH_TM8Y_PD_5129592-YTG-D-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9Y120D20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9Y,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/d0c2a5136cc25bb4667f50154bd22b84/e802efc1/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/a443ad0aa7f76566063d4825011dcea9/9319f32b/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a8bb0a7db0fe19cb2f886a5ed172600d/2359ed43/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/5e7e10ffc5b108ed945d5a79d425584c/4e1ff197/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9V120D20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e7be30ba5ed21288f8a47260a5897047/14037637/YO_TM9V_PD_444555-YTG-A-0209_2009.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TPLC080C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TPLC,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/db2bef2e0b6595d1960eecebe60d77fa/24797e10/CH_TPLC_TG_539150-utg-f-0616_2016.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TPLC100C20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TPLC,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/db2bef2e0b6595d1960eecebe60d77fa/24797e10/CH_TPLC_TG_539150-utg-f-0616_2016.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TP9C060A12_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TP9C,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/076a3c9ac9b2dd33e782ea3d408f2a20/fe847bbc/CH_TP9C_TG_538510-utg-f-1016_2016.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TM9Y100C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/d0c2a5136cc25bb4667f50154bd22b84/e802efc1/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/a443ad0aa7f76566063d4825011dcea9/9319f32b/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a8bb0a7db0fe19cb2f886a5ed172600d/2359ed43/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/5e7e10ffc5b108ed945d5a79d425584c/4e1ff197/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TP9C080B12_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TP9C,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/076a3c9ac9b2dd33e782ea3d408f2a20/fe847bbc/CH_TP9C_TG_538510-utg-f-1016_2016.pdf,https://dl.airtable.com/.attachments/28355f977931e61a787a9dfa49ef8f3f/fa1f2e8d/CH_TP9C_II_1083292-UIM-A-0114_2014.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/16f05b1e615a1066efe30530ae326c93/6c3ab993/CH_TP9C_II_1083292-UIM-A-0114_2014_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/0a4b2516d1f89ac56e4e71d8ba645da9/2334d178/CH_TP9C_II_1083292-UIM-A-0114_2014_WIRING.pdf,Furnace,Furnace,checked
TM8Y080B12_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM8Y,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/7e55c1d4e8e150aa617d6e1c1f1cb11b/6a810f3a/CH_TM8Y_PD_5129592-YTG-D-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM9Y080C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/d0c2a5136cc25bb4667f50154bd22b84/e802efc1/CH_TM9Y_TG_5129602-btg-e-1219_2019.pdf,https://dl.airtable.com/.attachments/a443ad0aa7f76566063d4825011dcea9/9319f32b/CH_TM9Y_II_5052617-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/a8bb0a7db0fe19cb2f886a5ed172600d/2359ed43/CH_TM9Y_II_5052617-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/5e7e10ffc5b108ed945d5a79d425584c/4e1ff197/CH_TM9Y_II_5052617-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TM8Y100C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM8Y,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/7e55c1d4e8e150aa617d6e1c1f1cb11b/6a810f3a/CH_TM8Y_PD_5129592-YTG-D-0119_2019.pdf,https://dl.airtable.com/.attachments/7b4eeafcc7323bce13c6f7634801b9bb/2c5b528c/CH_TM8Y_II_5052632-UIM-B-1115_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/2a26cb18c3330e94b30daa7be593c37d/5fd9f2f8/CH_TM8Y_II_5052632-UIM-B-1115_2015_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/bece9f9da847fb6a1e180347887a7bf0/fd363468/CH_TM8Y_II_5052632-UIM-B-1115_2015_WIRING.pdf,Furnace,Furnace,checked
TPLC100C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TPLC,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/db2bef2e0b6595d1960eecebe60d77fa/24797e10/CH_TPLC_TG_539150-utg-f-0616_2016.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TPLC120D20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TPLC,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/db2bef2e0b6595d1960eecebe60d77fa/24797e10/CH_TPLC_TG_539150-utg-f-0616_2016.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
TM9V100C16_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9V,Split,Furnace,4,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,4,,,,,,,,,,,ECM,1600,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e7be30ba5ed21288f8a47260a5897047/14037637/YO_TM9V_PD_444555-YTG-A-0209_2009.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TM9V100C20_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TM9V,Split,Furnace,5,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,5,,,,,,,,,,,ECM,2000,,Furnace,,,,,,,https://dl.airtable.com/.attachments/e7be30ba5ed21288f8a47260a5897047/14037637/YO_TM9V_PD_444555-YTG-A-0209_2009.pdf,https://dl.airtable.com/.attachments/3ca18f34b044b680c45b666ef74c0760/ad570ab6/CH_TM9V_II_1034868-UIM-A-0513_2013.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/c594337d8128c93826e0f0c00a6892d2/31dc999e/CH_TM9V_II_1034868-UIM-A-0513_2013_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/d114c4d35da050898182b70815a73200/2198c3ef/CH_TM9V_II_1034868-UIM-A-0513_2013_WIRING.pdf,Furnace,Furnace,checked
TPLC080B12_YO,https://dl.airtable.com/ffZoFxZMTuSbkGp6VVzU_york.png,York,TPLC,Split,Furnace,3,,N/A,N/A,Gas,,,Other/NA,0,,Other/NA,,,,,115/1/60,,,,3,,,,,,,,,,,ECM,1200,,Furnace,,,,,,,https://dl.airtable.com/.attachments/db2bef2e0b6595d1960eecebe60d77fa/24797e10/CH_TPLC_TG_539150-utg-f-0616_2016.pdf,https://dl.airtable.com/.attachments/1f02e613ba66685763b42930c5766df8/0791acaf/CH_TPLC_II_987158-UIM-C-0715_2015.pdf,,https://dl.airtable.com/.attachments/240c6a5c23c3f9315fc9ea4d583bb8d2/255c4bca/CH_FURNACES_UM_1010352-uum-n-0121_2021.pdf,,https://dl.airtable.com/.attachments/c4d21fb1c9acc34b3a9ca7a50d0c7564/9295b4c5/YO_029_PNG.png,N/A - Gas Furnace,5,0,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/dfe727755d002514e5148242e75721df/8700c025/CH_TPLC_II_987158-UIM-C-0715_2015_DIAGNOSTIC.pdf,https://dl.airtable.com/.attachments/27f57e97933ef46faf73aa740e734702/fc0be5df/CH_TPLC_II_987158-UIM-C-0715_2015_WIRING.pdf,Furnace,Furnace,checked
YCD60B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCD,Split,Condensing Unit,,1,DX,Air Cooled,Cool Only,13,,R-410A,,,Scroll,,1,1,,208-230/1/60,,,100,,100,,,,,See Notes,May be TXV or piston in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/39910ea8b34f13e5b9e470374d7ce2d2/bfc8c3c7/YO_YCD_TG_5752570-ytg-a-0819_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCE48B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCE,Split,Condensing Unit,4,1,DX,Air Cooled,Cool Only,14,,R-410A,79,,Scroll,,1,1,,208-230/1/60,19.5,130,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/7cb97c9dc31023852a34b4d69b3358e6/5c9654ec/YO_YCE_TG_5581700-ytg-c-0619_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCD18B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCD,Split,Condensing Unit,,1,DX,Air Cooled,Cool Only,13,,R-410A,,,Scroll,,1,1,,208-230/1/60,,,100,,100,,,,,See Notes,May be TXV or piston in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/39910ea8b34f13e5b9e470374d7ce2d2/bfc8c3c7/YO_YCD_TG_5752570-ytg-a-0819_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YHE35B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YHE,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,129,,Scroll,,1,1,,208-230/1/60,15.4,83.9,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/752042249b735a292ac88c448d87dc14/82d1a1bd/YO_YHE_TG_5455359-ytg-a-1217_2017.pdf,https://dl.airtable.com/.attachments/e59730eced06a7c582759d13198b1775/b5626f2f/CH_TH4B_IM_5121495-UIM-F-0317_2017.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/3/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/87c5843518fa1b2d9f19b2af69f2aeab/f8488df6/CH_TH4B_IM_5121495-UIM-F-0317_2017_diagnostics.pdf,https://dl.airtable.com/.attachments/c44d6e757fdfe45cd3229b50108a7c0b/228fdbd6/CH_TH4B_IM_5121495-UIM-F-0317_2017_WiringSinglePhaze.pdf,Heat Pump Condenser,Condenser,checked
YEE30B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YEE,Split,Condensing Unit,2.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,122,,Scroll,,1,1,,208-230/1/60,12.3,63,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/800e2c28db422df5a20d3230ecc01c8a/0993d94c/YO_YEE_TG_5855836-ytg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,8,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
YEE48B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YEE,Split,Condensing Unit,4,1,DX,Air Cooled,Heat Pump,14,,R-410A,133,,Scroll,,1,1,,208-230/1/60,18.5,108,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/800e2c28db422df5a20d3230ecc01c8a/0993d94c/YO_YEE_TG_5855836-ytg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
YCE30B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCE,Split,Condensing Unit,2.5,1,DX,Air Cooled,Cool Only,14,,R-410A,62,,Scroll,,1,1,,208-230/1/60,14.1,73,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/7cb97c9dc31023852a34b4d69b3358e6/5c9654ec/YO_YCE_TG_5581700-ytg-c-0619_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCD24B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCD,Split,Condensing Unit,,1,DX,Air Cooled,Cool Only,13,,R-410A,,,Scroll,,1,1,,208-230/1/60,,,100,,100,,,,,See Notes,May be TXV or piston in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/39910ea8b34f13e5b9e470374d7ce2d2/bfc8c3c7/YO_YCD_TG_5752570-ytg-a-0819_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCE24B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCE,Split,Condensing Unit,2,1,DX,Air Cooled,Cool Only,14,,R-410A,60,,Scroll,,1,1,,208-230/1/60,11.2,60.8,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/7cb97c9dc31023852a34b4d69b3358e6/5c9654ec/YO_YCE_TG_5581700-ytg-c-0619_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCD30B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCD,Split,Condensing Unit,,1,DX,Air Cooled,Cool Only,13,,R-410A,,,Scroll,,1,1,,208-230/1/60,,,100,,100,,,,,See Notes,May be TXV or piston in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/39910ea8b34f13e5b9e470374d7ce2d2/bfc8c3c7/YO_YCD_TG_5752570-ytg-a-0819_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCE42B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCE,Split,Condensing Unit,3,1,DX,Air Cooled,Cool Only,14,,R-410A,76,,Scroll,,1,1,,208-230/1/60,19.2,123.9,100,3,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/7cb97c9dc31023852a34b4d69b3358e6/5c9654ec/YO_YCE_TG_5581700-ytg-c-0619_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YEE60B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YEE,Split,Condensing Unit,5,1,DX,Air Cooled,Heat Pump,14,,R-410A,193,,Scroll,,1,1,,208-230/1/60,22.2,127.9,100,5,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/800e2c28db422df5a20d3230ecc01c8a/0993d94c/YO_YEE_TG_5855836-ytg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,13,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
YCD42B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCD,Split,Condensing Unit,,1,DX,Air Cooled,Cool Only,13,,R-410A,,,Scroll,,1,1,,208-230/1/60,,,100,,100,,,,,See Notes,May be TXV or piston in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/39910ea8b34f13e5b9e470374d7ce2d2/bfc8c3c7/YO_YCD_TG_5752570-ytg-a-0819_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCD48B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCD,Split,Condensing Unit,,1,DX,Air Cooled,Cool Only,13,,R-410A,,,Scroll,,1,1,,208-230/1/60,,,100,,100,,,,,See Notes,May be TXV or piston in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/39910ea8b34f13e5b9e470374d7ce2d2/bfc8c3c7/YO_YCD_TG_5752570-ytg-a-0819_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YEE18B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YEE,Split,Condensing Unit,1.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,74,,Scroll,,1,1,,208-230/1/60,7.7,48,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/800e2c28db422df5a20d3230ecc01c8a/0993d94c/YO_YEE_TG_5855836-ytg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
YEE42B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YEE,Split,Condensing Unit,3,1,DX,Air Cooled,Heat Pump,14,,R-410A,138,,Scroll,,1,1,,208-230/1/60,14.7,75,100,3,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/800e2c28db422df5a20d3230ecc01c8a/0993d94c/YO_YEE_TG_5855836-ytg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,9,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
YCE18B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCE,Split,Condensing Unit,1.5,1,DX,Air Cooled,Cool Only,14,,R-410A,56,,Scroll,,1,1,,208-230/1/60,9.7,46,100,2,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/7cb97c9dc31023852a34b4d69b3358e6/5c9654ec/YO_YCE_TG_5581700-ytg-c-0619_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,4,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YEE36B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YEE,Split,Condensing Unit,3.5,1,DX,Air Cooled,Heat Pump,14,,R-410A,153,,Scroll,,1,1,,208-230/1/60,17.7,112.3,100,4,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/800e2c28db422df5a20d3230ecc01c8a/0993d94c/YO_YEE_TG_5855836-ytg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,10,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
YCE60B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCE,Split,Condensing Unit,5,1,DX,Air Cooled,Cool Only,14,,R-410A,92,,Scroll,,1,1,,208-230/1/60,24.3,144.2,100,5,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/7cb97c9dc31023852a34b4d69b3358e6/5c9654ec/YO_YCE_TG_5581700-ytg-c-0619_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YEE24B21S_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YEE,Split,Condensing Unit,2,1,DX,Air Cooled,Heat Pump,14,,R-410A,85,,Scroll,,1,1,,208-230/1/60,10.8,55,100,2,100,,,,,TEV,1 inside and 1 outside,2,2,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control,Defrost Control (Unknown)",Crankcase Heater,,,,https://dl.airtable.com/.attachments/800e2c28db422df5a20d3230ecc01c8a/0993d94c/YO_YEE_TG_5855836-ytg-a-0220_2020.pdf,https://dl.airtable.com/.attachments/2113b59d734822e1179d2826514bbc41/994808e7/YO_YEE_II_5782374-UIM-A-1119_2019.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,6,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/54c53bf317a73adb980bd5f55ec2bacc/cf5d1fd9/YO_YEE_II_5782374-UIM-A-1119_2019_DIAGNOSTICS.pdf,https://dl.airtable.com/.attachments/88329a333547d8c6324dbb53a20920eb/16c13672/YO_YEE_II_5782374-UIM-A-1119_2019_WIRING.pdf,Heat Pump Condenser,Condenser,checked
YCD36B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCD,Split,Condensing Unit,,1,DX,Air Cooled,Cool Only,13,,R-410A,,,Scroll,,1,1,,208-230/1/60,,,100,,100,,,,,See Notes,May be TXV or piston in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/39910ea8b34f13e5b9e470374d7ce2d2/bfc8c3c7/YO_YCD_TG_5752570-ytg-a-0819_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,,,,,,,Joel Keller,12/7/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
YCE36B2_YO,https://dl.airtable.com/Qp7SpFmRCCMca5e4le2q_york.png,York,YCE,Split,Condensing Unit,3.5,1,DX,Air Cooled,Cool Only,14,,R-410A,65,,Scroll,,1,1,,208-230/1/60,14.7,75,100,4,100,,,,,TEV,TXV in evap,1,1,,,,,R410A,,"LP Cutout,HP Cutout,Low Ambient Control",Crankcase Heater,,,,https://dl.airtable.com/.attachments/7cb97c9dc31023852a34b4d69b3358e6/5c9654ec/YO_YCE_TG_5581700-ytg-c-0619_2019.pdf,https://dl.airtable.com/.attachments/efe102ba7df2227ebb0d1c3e0d1262b2/7ce5207d/YO_YCE_II_1183509-UIM-D-0815.pdf,,,,https://dl.airtable.com/.attachments/e2f7054d1d78d91c993ebeed28df2cb4/575e31fc/YO_YHEPIC.png,N/A - R410A,5,5,,,,,,Joel Keller,12/6/21,,0,0,0,0,5,0,1,0,0,0,,,,,,5,,,4,6,,,,,,,,,,,,,,,,,,,,,https://dl.airtable.com/.attachments/697eb68c4b79395858ff6f620cc2dcbb/abddcab1/YO_YCE_II_1183509-UIM-D-0815_2015_WIRING.pdf,Condensing Unit,Condenser,checked
